<!DOCTYPE html>
<html lang="en" data-root="../" data-page="" data-url="level-1/cheat-sheet.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cheat sheet | BMS Study Guide</title>
<meta name="description" content="The numbers and rules you will look up again and again.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../manifest.json">
<link rel="icon" href="../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="CS" href="../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<div class="wide">
<div class="crumbs no-abbr"><a href="../level-1/index.html">Level 1</a> &rsaquo; Reference</div>
<p class="eyebrow no-abbr">Reference</p>
<h1>Cheat sheet</h1>
<p class="lede">The numbers and rules you will look up again and again.</p>
<div class="meta no-abbr"><span class="chip">Print it: one double-sided sheet</span></div>
<div class="cheat"><section class="cs"><h3>Analogue signals <small><a href="../level-1/module-4/4-3-analog-signals.html">4.3</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Signal</th><th>Value from signal</th></tr></thead><tbody><tr><td>4–20 mA</td><td>min + (mA − 4) ÷ 16 × span</td></tr><tr><td>0–10 V</td><td>min + V ÷ 10 × span</td></tr><tr><td>2–10 V</td><td>min + (V − 2) ÷ 8 × span</td></tr><tr><td>Output 0–10 V</td><td>V = % ÷ 10</td></tr><tr><td>Output 2–10 V</td><td>V = 2 + % × 0.08</td></tr></tbody></table></div><p>4–20 mA faults: &lt; 3.6 mA or &gt; 21 mA · 250 Ω burden → 1–5 V · max loop R = (V<sub>supply</sub> − V<sub>tx min</sub>) ÷ 0.02</p></section><section class="cs"><h3>Temperature sensors <small><a href="../level-1/module-3/3-1-temperature-sensors.html">3.1</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>°C</th><th>0</th><th>10</th><th>20</th><th>25</th><th>30</th><th>40</th></tr></thead><tbody><tr><td>PT1000 Ω</td><td>1000</td><td>1039</td><td>1078</td><td>1097</td><td>1117</td><td>1155</td></tr><tr><td>NTC 10k β3950 Ω</td><td>33.6k</td><td>20.2k</td><td>12.5k</td><td>10.0k</td><td>8.0k</td><td>5.3k</td></tr></tbody></table></div><p>PT1000 ≈ 3.85 Ω/°C · open → NTC reads LOW, PT reads HIGH · short → NTC HIGH, PT LOW · match the NTC curve!</p></section><section class="cs"><h3>I/O types <small><a href="../level-1/module-4/4-2-io-types.html">4.2</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th></th><th>Direction</th><th>Examples</th></tr></thead><tbody><tr><td>DI</td><td>in, on/off</td><td>status, fault, auto, filter, fire</td></tr><tr><td>DO</td><td>out, on/off</td><td>start/stop, enable</td></tr><tr><td>AI</td><td>in, range</td><td>temp, RH, pressure, CO₂</td></tr><tr><td>AO</td><td>out, range</td><td>valve, damper, VFD speed</td></tr></tbody></table></div><p>NO/NC = state when de-energised · safety signals closed-when-healthy (fail-safe) · motor circuits via interposing relay</p></section><section class="cs"><h3>RS485 rules <small><a href="../level-1/module-5/5-1-rs485-basics.html">5.1</a></small></h3><ul><li>Daisy chain only — no stars or spurs</li><li>120 Ω at both ends only → A–B ≈ 60 Ω (power off)</li><li>Bias at one point · use the common wire · screen earthed once</li><li>32 unit loads · ~1,200 m per segment · repeaters beyond</li><li>A/B labels vary — swapping is a safe test</li></ul></section><section class="cs"><h3>Addresses, speeds and ports <small><a href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Item</th><th>Value</th></tr></thead><tbody><tr><td>Modbus address</td><td>1–247</td></tr><tr><td>MS/TP MAC</td><td>0–127 masters (Max_Master ≥ highest)</td></tr><tr><td>BACnet device instance</td><td>0–4,194,302, unique site-wide</td></tr><tr><td>Common baud</td><td>9600 · 19200 · 38400 · 76800 · 115200</td></tr><tr><td>Modbus RTU default</td><td>19200 8E1</td></tr><tr><td>Modbus TCP port</td><td>502</td></tr><tr><td>BACnet/IP port</td><td>UDP 47808 (0xBAC0)</td></tr></tbody></table></div></section><section class="cs"><h3>Modbus <small><a href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Code</th><th>Function</th></tr></thead><tbody><tr><td>01 / 05 / 15</td><td>read / write one / write many coils</td></tr><tr><td>02</td><td>read discrete inputs</td></tr><tr><td>03</td><td>read holding registers (4xxxx)</td></tr><tr><td>04</td><td>read input registers (3xxxx)</td></tr><tr><td>06 / 16</td><td>write one / many holding registers</td></tr></tbody></table></div><p>40001 = address 0 · exceptions: 01 function · 02 address · 03 value · 04 device · 32-bit order ABCD or CDAB</p></section><section class="cs"><h3>BACnet <small><a href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Priority</th><th>Use</th></tr></thead><tbody><tr><td>1 / 2</td><td>manual / automatic life safety</td></tr><tr><td>5</td><td>critical equipment</td></tr><tr><td>6</td><td>minimum on/off</td></tr><tr><td>8</td><td>manual operator</td></tr><tr><td>16</td><td>typical program level</td></tr></tbody></table></div><p>Lowest non-null slot wins · release = write null · BBMD for broadcasts across subnets · PICS = what a device supports</p></section><section class="cs"><h3>HVAC numbers <small><a href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5</a></small></h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Quantity</th><th>Typical / formula</th></tr></thead><tbody><tr><td>Supply / return air</td><td>12–15 °C / 23–25 °C</td></tr><tr><td>CHW / CW</td><td>7 → 12.5 °C / 32 → 37 °C</td></tr><tr><td>Air cooling</td><td>W ≈ 1.2 × L/s × ΔT</td></tr><tr><td>Water cooling</td><td>kW = 4.19 × L/s × ΔT</td></tr><tr><td>1 TR</td><td>3.517 kW</td></tr><tr><td>Fan laws</td><td>flow ∝ n · pressure ∝ n² · power ∝ n³</td></tr><tr><td>Air velocity</td><td>v ≈ 1.29 × √Pv</td></tr><tr><td>Valve</td><td>Kv = Q ÷ √ΔP(bar)</td></tr><tr><td>Mixed air</td><td>MAT = f × OAT + (1 − f) × RAT</td></tr></tbody></table></div></section><section class="cs"><h3>PID and alarms <small><a href="../level-1/module-6/6-3-pid-control-basics.html">6.3</a></small></h3><ul><li>Gain = 100 % ÷ proportional band</li><li>P only → offset · I removes it · D rarely in HVAC</li><li>Hunting → wider PB / longer Ti · sluggish → narrower PB / shorter Ti</li><li>Alarms: limit + deadband + delay + enable condition + priority + clear message</li></ul></section><section class="cs"><h3>Safety and fault-finding <small><a href="../level-1/module-4/4-1-electrical-safety.html">4.1</a></small></h3><ul><li>Isolate · lock · tag · <strong>prove – test – prove</strong></li><li>BMS “off” is not isolation — fans start remotely</li><li>VFD DC bus: wait the labelled time</li><li>Fault-finding: check the point → measure at the controller → split field / controller side</li><li>Comms: physical → settings → protocol → application</li></ul></section></div>

<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../level-1/glossary.html"><small>&larr; Previous</small>Glossary</a></nav>
</div>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../assets/js/abbr-data.js"></script>
<script defer src="../assets/js/search-index.js"></script>
<script defer src="../assets/js/site.js"></script>
<script defer src="../assets/js/tools.js"></script>
</body>
</html>
