<!DOCTYPE html>
<html lang="en" data-root="../" data-page="" data-url="level-1/glossary.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Glossary | BMS Study Guide</title>
<meta name="description" content="">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../manifest.json">
<link rel="icon" href="../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="active" data-progress-id="GL" href="../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../level-1/index.html">Level 1</a> &rsaquo; Reference</div>
<p class="eyebrow no-abbr">Reference</p>
<h1>Glossary</h1>

<div class="meta no-abbr"><span class="chip">327 terms</span></div>
<p>Every key term from the topic pages, plus the abbreviations used across the guide. Each term links to the page that explains it. Type to filter.</p><input type="search" id="glossaryFilter" class="glossary-filter" placeholder="Filter terms… e.g. relay, BACnet, 4–20"><h2 class="letter">0–9</h2><dl class="terms"><dt data-gterm>0–10 V signal</dt><dd>Analogue signal carried as voltage.<a class="src" href="../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></dd><dt data-gterm>2-pipe / 4-pipe</dt><dd>One coil with one supply and return, or separate cooling and heating coils.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>2-way valve</dt><dd>Valve that varies flow through the coil; system flow varies.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>3-way valve</dt><dd>Valve that diverts unused flow through a bypass; system flow stays constant.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>4–20 mA signal</dt><dd>Analogue signal carried as current, with 4 mA as the live zero.<a class="src" href="../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></dd><dt data-gterm>8N1 / 8E1</dt><dd>Short form of serial settings: data bits, parity, stop bits.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd></dl><h2 class="letter">A</h2><dl class="terms"><dt data-gterm>ABC</dt><dd>Automatic baseline calibration — self-correction assuming the lowest reading is outdoor air.<a class="src" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html">3.2 Humidity and CO₂ sensors</a></dd><dt data-gterm>Accuracy class</dt><dd>IEC 60751 tolerance band for PT sensors, e.g. Class A or B.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>Acknowledge</dt><dd>An operator's confirmation that an alarm has been seen.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd><dt data-gterm>Action</dt><dd>Direction in which the output moves for a given error (direct / reverse).<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>Adaptation</dt><dd>Actuator function that learns the real end positions of the damper or valve.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd><dt data-gterm>ADC</dt><dd>Analogue-to-Digital Converter<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>ADC / DAC</dt><dd>Converters between electrical signals and numbers: analogue-to-digital (inputs) and digital-to-analogue (outputs).<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>Adjustable parameter</dt><dd>A setpoint or timer an operator can change within limits.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>AHU</dt><dd>Air handling unit: filters, cools, dehumidifies and moves air to the spaces it serves.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>AI</dt><dd>Analogue input: a range of values into the controller.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>Alarm</dt><dd>A notification that a value is outside its limits or equipment has failed.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Alarm delay</dt><dd>Time the condition must persist before the alarm is raised.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd><dt data-gterm>Alarm limit</dt><dd>Value at which the alarm condition starts.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd><dt data-gterm>Alarm priority</dt><dd>The importance of an alarm, used for display and routing.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd><dt data-gterm>AO</dt><dd>Analogue output: a range of values from the controller.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>Approach</dt><dd>CW supply temperature minus wet-bulb temperature.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>As-built</dt><dd>Drawings corrected to match what was actually installed.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>ASC</dt><dd>Application-specific controller with a pre-loaded program, used for FCUs, VAV boxes and similar.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>ASHRAE Guideline 36</dt><dd>Published standard sequences for high-performance AHU and VAV control.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Audit trail</dt><dd>Record of who changed what, and when.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd><dt data-gterm>Automation level</dt><dd>DDC and supervisory controllers that run the control logic.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>Auxiliary contact</dt><dd>Extra contact on a contactor that changes state when it pulls in.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd><dt data-gterm>Averaging sensor</dt><dd>Long capillary sensor giving the average temperature across a duct.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd></dl><h2 class="letter">B</h2><dl class="terms"><dt data-gterm>BACnet</dt><dd>Open data communication protocol for building automation (ASHRAE 135 / ISO 16484-5).<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>BACnet explorer</dt><dd>Software that discovers and reads BACnet devices (e.g. YABE).<a class="src" href="../level-1/module-5/5-5-communication-troubleshooting.html">5.5 Communication troubleshooting</a></dd><dt data-gterm>BACnet/SC</dt><dd>Secure Connect — encrypted BACnet transport over TLS.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>BACS</dt><dd>Building Automation and Control System<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>BAS</dt><dd>Building Automation System<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Baud rate</dt><dd>Serial communication speed in bits per second.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>BBMD</dt><dd>BACnet Broadcast Management Device — forwards broadcasts between IP subnets.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>BEMS</dt><dd>Building Energy Management System<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>β (beta) value</dt><dd>Number describing the shape of an NTC's curve, e.g. 3435 or 3950.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>Biasing</dt><dd>Resistors holding the bus in a defined idle state.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>Blowdown</dt><dd>Draining some tower water to limit mineral concentration.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>BMS</dt><dd>Building Management System<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>BMS / BAS</dt><dd>A computer-based system that monitors and controls a building's services.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Bottom-up troubleshooting</dt><dd>Checking physical layer first, then settings, protocol and application.<a class="src" href="../level-1/module-5/5-5-communication-troubleshooting.html">5.5 Communication troubleshooting</a></dd><dt data-gterm>Building pressurisation</dt><dd>Keeping a building slightly above outdoor pressure.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Bumpless transfer</dt><dd>Starting or switching a loop without a sudden jump in output.<a class="src" href="../level-1/module-6/6-1-ahu-start-stop-sequence.html">6.1 AHU start/stop sequence</a></dd><dt data-gterm>Burden / load resistance</dt><dd>Resistance of the input (e.g. 250 Ω) through which loop current flows.<a class="src" href="../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></dd><dt data-gterm>Bypass</dt><dd>Contactor arrangement to run the motor directly if the drive fails.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>Byte / word order</dt><dd>Order in which the bytes of a 32-bit value are sent (ABCD, CDAB…).<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd></dl><h2 class="letter">C</h2><dl class="terms"><dt data-gterm>Capacitive humidity sensor</dt><dd>Sensor using a moisture-absorbing polymer whose capacitance changes with humidity.<a class="src" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html">3.2 Humidity and CO₂ sensors</a></dd><dt data-gterm>Cascade control</dt><dd>One loop sets the setpoint of another, e.g. room temperature sets supply air temperature.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>CAT rating</dt><dd>Measurement category of a meter, e.g. CAT III 600 V, showing where it may safely be used.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd><dt data-gterm>CAV</dt><dd>Constant air volume — fixed airflow, varying supply temperature.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd><dt data-gterm>Changeover (SPDT)</dt><dd>Contact set with common, NO and NC terminals.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Chiller</dt><dd>Refrigeration machine that produces chilled water.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>CHW</dt><dd>Chilled Water<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>CHWR</dt><dd>Chilled Water Return<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>CHWS</dt><dd>Chilled Water Supply<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Client / server</dt><dd>Modbus roles: the client asks, the server answers (formerly master/slave).<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Closed-loop control</dt><dd>Control where the result is measured and fed back, so the controller keeps correcting.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Close-off pressure</dt><dd>Maximum ΔP against which a valve and actuator can shut tight.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>Coil / discrete input</dt><dd>1-bit read/write and read-only values.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Combined alarm</dt><dd>Alarm based on several conditions, e.g. supply air high and valve fully open.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd><dt data-gterm>Common (reference) wire</dt><dd>Third conductor linking the devices' signal grounds.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>Complementary dampers</dt><dd>Dampers driven so one opens as the other closes.<a class="src" href="../level-1/module-6/6-4-valve-and-damper-control.html">6.4 Temperature-based valve control and damper control</a></dd><dt data-gterm>Condensate</dt><dd>Water removed from the air by the cooling coil.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>Condensate pump</dt><dd>Small pump lifting condensate to a drain when gravity drainage is not possible.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>Condenser water (CW)</dt><dd>Water loop carrying heat from the chiller's condenser to the tower.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>Control interlock</dt><dd>Program logic that sequences plant correctly.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd><dt data-gterm>Control schematic</dt><dd>Drawing of the plant with all sensors, actuators and points.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>Control source</dt><dd>Parameter deciding whether start/stop comes from keypad, terminals or fieldbus.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>Control transformer</dt><dd>Steps 230 V AC down to 24 V AC for controllers and actuators; rated in VA.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Cooling coil</dt><dd>Finned tubes carrying chilled water; cools the air passing over them.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>Cooling tower</dt><dd>Device that cools condenser water by evaporating part of it into outdoor air.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>COV</dt><dd>Change of value — reporting only when a value changes.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>CRC</dt><dd>Error-check field at the end of every RTU frame.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Current switch</dt><dd>CT with a contact that closes above an adjustable current.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd></dl><h2 class="letter">D</h2><dl class="terms"><dt data-gterm>DAC</dt><dd>Digital-to-Analogue Converter<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Daisy chain</dt><dd>Topology where the cable runs from device to device in a line.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>DALI</dt><dd>Digital Addressable Lighting Interface<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>DC bus</dt><dd>Internal DC stage of the drive; stays charged after power is removed.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>DCV</dt><dd>Demand-controlled ventilation — fresh air varied with measured occupancy (CO₂).<a class="src" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html">3.2 Humidity and CO₂ sensors</a></dd><dt data-gterm>DDC</dt><dd>Direct Digital Control: a digital processor makes the control decisions in software.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>DDC panel</dt><dd>Enclosure holding the controller, power supplies, protection, relays and terminals.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Deadband</dt><dd>A band around the setpoint in which the controller takes no action.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>Deadband (split range)</dt><dd>Middle band where neither device is active.<a class="src" href="../level-1/module-6/6-4-valve-and-damper-control.html">6.4 Temperature-based valve control and damper control</a></dd><dt data-gterm>Decoupler</dt><dd>Short pipe joining the primary and secondary loops so their flows can differ.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>Default gateway</dt><dd>Router address used to reach other subnets.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>Derivative</dt><dd>Action based on the rate of change; rarely used in HVAC.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>Device instance</dt><dd>BACnet device identifier, unique across the whole internetwork.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>Dew point</dt><dd>Temperature at which water vapour in the air starts to condense.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>DG</dt><dd>Diesel Generator<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>DI</dt><dd>Digital input: an on/off state into the controller.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>Differential pressure (ΔP)</dt><dd>Difference in pressure between two points.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>Divide and conquer</dt><dd>Splitting a network in halves to locate a fault.<a class="src" href="../level-1/module-5/5-5-communication-troubleshooting.html">5.5 Communication troubleshooting</a></dd><dt data-gterm>DO</dt><dd>Digital output: an on/off command from the controller.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>Dry contact</dt><dd>Volt-free contact; the receiving side supplies the voltage.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Duct static pressure</dt><dd>Pressure inside the supply duct relative to the surroundings; used to control the fan.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd></dl><h2 class="letter">E</h2><dl class="terms"><dt data-gterm>Earth loop</dt><dd>Unwanted current flowing in a screen earthed at both ends.<a class="src" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html">4.5 Sensor wiring and troubleshooting</a></dd><dt data-gterm>EC motor</dt><dd>Electronically commutated fan motor with stepless speed control, usually 0–10 V.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>Economiser</dt><dd>Using cool outdoor air instead of mechanical cooling when conditions allow.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>ELV</dt><dd>Extra-low voltage — not exceeding 50 V AC or 120 V DC.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd><dt data-gterm>Enable condition</dt><dd>Condition under which an alarm is active.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd><dt data-gterm>Energy (BTU) meter</dt><dd>Flow meter + matched temperature pair + calculator that totals thermal energy.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd><dt data-gterm>Enthalpy</dt><dd>Total heat content of air, including the heat held in its moisture.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Equal-percentage</dt><dd>Valve characteristic where each step of opening increases flow by the same percentage.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>Error</dt><dd>Difference between setpoint and measured value.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>Error counters</dt><dd>Device statistics of CRC errors, timeouts and token faults.<a class="src" href="../level-1/module-5/5-5-communication-troubleshooting.html">5.5 Communication troubleshooting</a></dd><dt data-gterm>Evaporator / condenser</dt><dd>Heat exchangers where the refrigerant takes heat from chilled water and gives it to air or condenser water.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>Exception code</dt><dd>Error reply from a server, e.g. 02 illegal data address.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Exception schedule</dt><dd>Schedule entry for a specific date or date range.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Exhaust (relief) air</dt><dd>Air discharged to outside.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd></dl><h2 class="letter">F</h2><dl class="terms"><dt data-gterm>Fail-safe</dt><dd>Designed so that a failure (e.g. broken wire) produces the safe outcome.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Fail-safe position</dt><dd>The state an output goes to when power or control is lost.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>Fan affinity laws</dt><dd>Flow ∝ speed, pressure ∝ speed², power ∝ speed³.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd><dt data-gterm>Fan fail</dt><dd>Alarm when a fan is commanded on but status is not proven.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd><dt data-gterm>Fan ΔP switch</dt><dd>Pressure switch across a fan that proves it is building pressure.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd><dt data-gterm>FAS</dt><dd>Fire Alarm System<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>FAT</dt><dd>Factory acceptance test of the panel before delivery.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>FCU</dt><dd>Fan coil unit: fan plus chilled water coil serving one room or zone.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>Ferrule</dt><dd>A numbered marker on a wire end matching the drawing.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Field bus</dt><dd>A communication cable (usually RS485) linking controllers and smart field devices.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>Field level</dt><dd>Sensors, actuators and other devices that measure and act on the building.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>Fill</dt><dd>Large-surface packing that spreads water so it evaporates efficiently.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>Fire strategy</dt><dd>Fire engineer's document defining what each system does in a fire.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd><dt data-gterm>Firmware</dt><dd>The controller's built-in operating software, separate from the application program.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>Floating (3-point) control</dt><dd>Two outputs drive the actuator open or closed; position inferred from time.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd><dt data-gterm>Flow switch</dt><dd>Device that closes a contact when flow exceeds a set value.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd><dt data-gterm>Foreign voltage</dt><dd>A voltage from another system present on terminals expected to be volt-free.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd><dt data-gterm>Fresh air</dt><dd>Outdoor air brought in for ventilation.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Fresh air fraction</dt><dd>Share of fresh air in the mixed air, e.g. 20 %.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Function code</dt><dd>Number identifying the request type, e.g. 03 read holding registers.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd></dl><h2 class="letter">G</h2><dl class="terms"><dt data-gterm>Gateway</dt><dd>A device that translates between two protocols.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Graphic</dt><dd>A live picture of plant or a floor plan with values and commands.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd></dl><h2 class="letter">H</h2><dl class="terms"><dt data-gterm>Half-duplex</dt><dd>Devices share one pair and take turns to transmit.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>Half-split</dt><dd>Troubleshooting by testing in the middle of the chain to halve the search each time.<a class="src" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html">4.5 Sensor wiring and troubleshooting</a></dd><dt data-gterm>Hard-wired I/O</dt><dd>Field devices wired directly to controller input and output terminals.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>High static pressure cut-out</dt><dd>Pressure switch that stops a fan before ducts are damaged; usually manual reset.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd><dt data-gterm>HLI</dt><dd>High-level interface: a data link that carries many values over one protocol connection.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>HMI</dt><dd>Human–Machine Interface<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>HMI / local display</dt><dd>A screen on or near the panel showing the controller's points.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd><dt data-gterm>HOA</dt><dd>Hand–Off–Auto selector switch<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>HOA switch</dt><dd>Hand–Off–Auto selector; the BMS has control only in Auto.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Holding register</dt><dd>16-bit read/write value (4xxxx); read with function 03.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Holiday calendar</dt><dd>List of dates treated as holidays by schedules.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Hunting</dt><dd>Continuous oscillation around setpoint.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>HVAC</dt><dd>Heating, Ventilation and Air Conditioning<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Hysteresis (deadband)</dt><dd>Amount the value must return past the limit before the alarm clears.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd></dl><h2 class="letter">I</h2><dl class="terms"><dt data-gterm>IBMS</dt><dd>Integrated Building Management System<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Index circuit</dt><dd>The hydraulically furthest circuit, where the ΔP sensor is placed.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>Input register</dt><dd>16-bit read-only value (3xxxx); read with function 04.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Integral time (Ti)</dt><dd>Setting of integral action; shorter is faster.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>Integration</dt><dd>Connecting equipment that has its own controller to the BMS.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Interface matrix</dt><dd>A table agreeing which points are exchanged and who is responsible for each part.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Interlock</dt><dd>A condition that permits or prevents operation of plant.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd><dt data-gterm>Interposing relay</dt><dd>A relay between a controller output and a field circuit, for isolation and higher rating.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>I/O summary</dt><dd>Count of all points by type, used to choose controllers.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>IP address</dt><dd>Unique address of a device on an IP network.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>IP rating</dt><dd>Ingress Protection — how well an enclosure keeps out dust and water (e.g. IP54).<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Isolation</dt><dd>Disconnecting a circuit from all sources of supply.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd></dl><h2 class="letter">K</h2><dl class="terms"><dt data-gterm>K-factor</dt><dd>Constant relating ΔP to flow for a specific probe or box: flow = K × √ΔP.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>KNX</dt><dd>Open standard for home and building control (EN 50090)<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Kv / Kvs</dt><dd>Flow (m³/h) at 1 bar drop; Kvs is the value when fully open.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd></dl><h2 class="letter">L</h2><dl class="terms"><dt data-gterm>Latching</dt><dd>Staying in the tripped state until reset.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd><dt data-gterm>Lead/lag rotation</dt><dd>Swapping duty and standby equipment to share wear.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Lead resistance</dt><dd>Resistance of the sensor cable, which adds to the measured resistance.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>Live zero</dt><dd>A non-zero bottom of range, so a dead signal can be told apart from a real minimum.<a class="src" href="../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></dd><dt data-gterm>Lockout</dt><dd>A state after a fault in which plant will not restart until reset.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Lock-out / tag-out (LOTO)</dt><dd>Securing an isolator with a personal lock and tag so nobody can re-energise it.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd><dt data-gterm>Loop-powered (2-wire)</dt><dd>Transmitter powered by its own 4–20 mA loop.<a class="src" href="../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></dd><dt data-gterm>Low-limit loop</dt><dd>Loop that only reduces an output to keep a value above a limit.<a class="src" href="../level-1/module-6/6-4-valve-and-damper-control.html">6.4 Temperature-based valve control and damper control</a></dd><dt data-gterm>Low ΔT syndrome</dt><dd>Chilled water returning too cold, so chillers cannot load fully.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd></dl><h2 class="letter">M</h2><dl class="terms"><dt data-gterm>MAC address (MS/TP)</dt><dd>Address of a device on an MS/TP segment, 0–127 for masters.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>Magmeter</dt><dd>Electromagnetic flow meter for conductive liquids; no moving parts.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd><dt data-gterm>Make-up water</dt><dd>Fresh water added to replace evaporation, drift and blowdown.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>Management level</dt><dd>Servers, workstations and clients used by people to view and manage the system.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>Matched pair</dt><dd>Two temperature sensors calibrated together for an accurate ΔT.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd><dt data-gterm>Max_Master</dt><dd>Highest MS/TP MAC address to which the token is passed.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>M-Bus</dt><dd>Meter-Bus: a standard for reading utility meters.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd><dt data-gterm>MCB</dt><dd>Miniature Circuit Breaker<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>MCC</dt><dd>Motor control centre — where motors are powered, started and protected.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Minimum airflow</dt><dd>The lowest airflow a box may supply, for ventilation and air distribution.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd><dt data-gterm>Minimum frequency</dt><dd>Lowest speed the drive will run at.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>Minimum off time</dt><dd>Shortest time plant must stay off before restarting (anti-short-cycle).<a class="src" href="../level-1/module-6/6-1-ahu-start-stop-sequence.html">6.1 AHU start/stop sequence</a></dd><dt data-gterm>Minimum on/off time</dt><dd>Shortest run or rest time to prevent short-cycling.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Min / max select</dt><dd>Logic choosing the lower / higher of several outputs.<a class="src" href="../level-1/module-6/6-4-valve-and-damper-control.html">6.4 Temperature-based valve control and damper control</a></dd><dt data-gterm>Mixed air</dt><dd>Blend of fresh and return air entering the coil.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Mixing box</dt><dd>Section where fresh and return air are blended.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>Modbus master tool</dt><dd>Software that sends Modbus requests directly to a device (e.g. Modbus Poll, QModMaster).<a class="src" href="../level-1/module-5/5-5-communication-troubleshooting.html">5.5 Communication troubleshooting</a></dd><dt data-gterm>Modulating control</dt><dd>Continuous position control from an analogue signal such as 0–10 V.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd></dl><h2 class="letter">N</h2><dl class="terms"><dt data-gterm>NAMUR NE 43</dt><dd>Recommendation defining fault levels outside 3.8–20.5 mA, commonly applied as < 3.6 / > 21 mA.<a class="src" href="../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></dd><dt data-gterm>NC (normally closed)</dt><dd>Contact that is closed when its device is at rest / de-energised.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>NDIR</dt><dd>Non-dispersive infrared — the measuring principle of most CO₂ sensors.<a class="src" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html">3.2 Humidity and CO₂ sensors</a></dd><dt data-gterm>Network riser</dt><dd>Drawing of controllers and networks by floor.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>Network riser diagram</dt><dd>Drawing showing every controller and how they connect, floor by floor.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>No-load current</dt><dd>Current a motor draws with no mechanical load, e.g. with the belt off.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd><dt data-gterm>NO (normally open)</dt><dd>Contact that is open when its device is at rest / de-energised.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Normal state</dt><dd>The state of a DI that the BMS treats as normal (contact open or closed).<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>NTC</dt><dd>Negative Temperature Coefficient (thermistor)<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>NTC thermistor</dt><dd>Sensor whose resistance falls as temperature rises; 10k at 25 °C is common in HVAC.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>NTP</dt><dd>Network Time Protocol — keeps all clocks on the network in step.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd></dl><h2 class="letter">O</h2><dl class="terms"><dt data-gterm>OAT</dt><dd>Outside Air Temperature<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Object</dt><dd>A BACnet representation of a point or function, e.g. Analog Input.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>Occupancy mode</dt><dd>Occupied, unoccupied or standby — changes setpoints and fan behaviour.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>Offset</dt><dd>Steady error left by P-only control.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>On-delay / off-delay</dt><dd>Timers delaying switching on, or delaying switching off.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Operating mode</dt><dd>A defined state such as occupied, unoccupied, fire or hand.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Opposed-blade damper</dt><dd>Adjacent blades rotate in opposite directions; good for modulating control.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd><dt data-gterm>Optimum start</dt><dd>Starting plant at the time needed to reach setpoint by occupancy.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Override</dt><dd>A manual command that replaces the program's output until it is released.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>Overshoot</dt><dd>Going past the setpoint before settling.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd></dl><h2 class="letter">P</h2><dl class="terms"><dt data-gterm>Pa (pascal)</dt><dd>Unit of pressure; 100 Pa = 1 mbar.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>Parallel-blade damper</dt><dd>All blades rotate the same way; used for open/closed duty.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd><dt data-gterm>Parity</dt><dd>Simple error check bit: none, even or odd.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>Passing valve</dt><dd>A valve that leaks flow when commanded closed.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>Permissive</dt><dd>A condition that must be true before plant may start.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Permit to work</dt><dd>Formal written authorisation for a specific job under controlled conditions.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd><dt data-gterm>PICS</dt><dd>A BACnet device's statement of which BACnet features it supports.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>PICV</dt><dd>Pressure-independent control valve — flow set by opening, unaffected by system pressure.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>PID</dt><dd>Proportional–Integral–Derivative (control)<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Pitot tube</dt><dd>Probe facing the airflow that measures total (and often static) pressure.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>Plant controller</dt><dd>A freely programmable controller for complex plant such as AHUs.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>Point</dt><dd>One value in the BMS: an input (e.g. a temperature) or an output (e.g. a start command).<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Point list / I/O schedule</dt><dd>Table of every point with its type, signal, range, alarms and terminal.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>Point naming convention</dt><dd>Agreed rules for building point names from fixed parts.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>Point-to-point test</dt><dd>Checking every value and command end to end, from device to BMS screen.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Polling</dt><dd>The BMS asking each device for its values in turn.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Potential-free contact</dt><dd>A contact that is only a switch, carrying no voltage of its own. Also “volt-free” or “dry”.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>ppm</dt><dd>Parts per million — unit for gas concentration such as CO₂.<a class="src" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html">3.2 Humidity and CO₂ sensors</a></dd><dt data-gterm>Pressure-independent</dt><dd>A box that controls airflow, so duct pressure changes do not affect the room.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd><dt data-gterm>Primary-secondary</dt><dd>Pumping arrangement with constant chiller flow and variable building flow, joined by a decoupler.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>Priority</dt><dd>Importance of an alarm for display and routing.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd><dt data-gterm>Priority array</dt><dd>Sixteen command slots; the highest-priority non-null slot sets the output.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>Process variable</dt><dd>The measured value being controlled, e.g. the actual room temperature.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Property</dt><dd>An attribute of an object, e.g. Present_Value, Units.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>Proportional band</dt><dd>Error needed to move the output across its full range; gain = 100 % ÷ PB.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>Prove – test – prove</dt><dd>Check the tester, test the circuit dead, check the tester again.<a class="src" href="../level-1/module-4/4-1-electrical-safety.html">4.1 Electrical safety for BMS work</a></dd><dt data-gterm>Proving</dt><dd>Confirming that a commanded action actually happened, e.g. run status after a start command.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Proving delay</dt><dd>Time allowed between a command and the expected status.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd><dt data-gterm>ΔP switch</dt><dd>Device that closes a contact when the pressure difference exceeds a setpoint.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>PT1000</dt><dd>Platinum RTD with 1,000 Ω at 0 °C, about 3.85 Ω per °C (IEC 60751).<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>Pulse weight</dt><dd>Quantity represented by one output pulse, e.g. 10 L or 1 kWh.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd></dl><h2 class="letter">R</h2><dl class="terms"><dt data-gterm>Ramp time</dt><dd>Time the drive takes to accelerate or decelerate.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>Range</dt><dd>CW return temperature minus CW supply temperature.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>RAT</dt><dd>Return Air Temperature<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Register map</dt><dd>A Modbus device's list of registers, their meaning, data type and scaling.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Relative humidity (RH)</dt><dd>Moisture in the air as a percentage of the maximum it could hold at that temperature.<a class="src" href="../level-1/module-3/3-2-humidity-and-co2-sensors.html">3.2 Humidity and CO₂ sensors</a></dd><dt data-gterm>Relinquish</dt><dd>Write null to a priority slot, removing that command.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>Relinquish_Default</dt><dd>Value used when every priority slot is null.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>Repeater</dt><dd>Device that starts a new RS485 segment, extending length and device count.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>Return air</dt><dd>Air drawn back from the rooms to the AHU.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Return air control</dt><dd>Valve modulated to hold the return air temperature.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>Return to normal</dt><dd>Event when the alarm condition clears.<a class="src" href="../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></dd><dt data-gterm>Revision</dt><dd>Version letter or number of a drawing.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>RH</dt><dd>Relative Humidity<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>RS485</dt><dd>Electrical standard for differential, multi-drop serial communication on a twisted pair.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>RTD</dt><dd>Resistance temperature detector — a metal (usually platinum) sensor whose resistance rises with temperature.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>RTU</dt><dd>Remote Terminal Unit (Modbus serial mode)<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Running time</dt><dd>Time for the actuator to travel its full stroke.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd></dl><h2 class="letter">S</h2><dl class="terms"><dt data-gterm>Safety interlock</dt><dd>Hard-wired interlock protecting people or equipment, independent of the BMS.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd><dt data-gterm>SAT</dt><dd>Supply Air Temperature<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Scaling</dt><dd>Converting a raw value into engineering units, e.g. 70 → 7.0 °C.<a class="src" href="../level-1/module-1/1-6-hvac-system-integration.html">1.6 HVAC system integration</a></dd><dt data-gterm>Scan cycle</dt><dd>The repeating loop of read inputs → convert → run program → write outputs → communicate.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>Schedule</dt><dd>A time program that decides when equipment should run.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Screen (shield)</dt><dd>Conductive layer around signal pairs that intercepts electrical noise.<a class="src" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html">4.5 Sensor wiring and troubleshooting</a></dd><dt data-gterm>Segregation</dt><dd>Keeping power and signal wiring physically separate.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Semantic tagging</dt><dd>Describing points with standard tags (e.g. Project Haystack, Brick) so software can interpret them.<a class="src" href="../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a></dd><dt data-gterm>Sequence of operation</dt><dd>Written step-by-step description of how plant must operate.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Server</dt><dd>Computer running the BMS supervisory software and database.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd><dt data-gterm>Setpoint</dt><dd>The target value the controller is trying to reach, e.g. 24 °C.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Skip frequency</dt><dd>A speed band the drive avoids because of resonance.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>SMPS</dt><dd>Switched-mode power supply — here, the 24 V DC supply for sensors.<a class="src" href="../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a></dd><dt data-gterm>Snubber</dt><dd>RC network that suppresses switching spikes from coils.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Software (virtual) point</dt><dd>A point that exists only in the program — setpoints, modes, calculated values.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>Spare capacity</dt><dd>Unused I/O kept for future changes, typically 10–20 %.<a class="src" href="../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a></dd><dt data-gterm>Speed reference</dt><dd>Analogue or network signal telling the drive what speed to run.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>Split range</dt><dd>One loop output driving two devices in sequence.<a class="src" href="../level-1/module-6/6-4-valve-and-damper-control.html">6.4 Temperature-based valve control and damper control</a></dd><dt data-gterm>Spring return</dt><dd>Actuator spring drives to a safe position on power loss.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd><dt data-gterm>Stabilising delay</dt><dd>Wait after start before enabling control loops.<a class="src" href="../level-1/module-6/6-1-ahu-start-stop-sequence.html">6.1 AHU start/stop sequence</a></dd><dt data-gterm>Staggered restart</dt><dd>Restarting plant items one after another after a power cut.<a class="src" href="../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a></dd><dt data-gterm>Staggered start</dt><dd>Starting plant items at different times to limit peaks.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Staging</dt><dd>Starting or stopping chillers to match the load.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>Standalone operation</dt><dd>A controller running its plant on its own when the server or network is unavailable.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>Static pressure</dt><dd>Pressure the air exerts on the duct walls.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>Status / proving</dt><dd>Independent feedback that equipment is really running.<a class="src" href="../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a></dd><dt data-gterm>Subnet mask</dt><dd>Defines which part of an IP address identifies the network.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>Supervisory controller</dt><dd>A controller that manages a group of field controllers, routes between networks and stores data locally.<a class="src" href="../level-1/module-1/1-2-bms-architecture-levels.html">1.2 BMS architecture: field, automation and management levels</a></dd><dt data-gterm>Supply air</dt><dd>Conditioned air delivered to the rooms.<a class="src" href="../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">2.2 Supply, return, fresh and exhaust air</a></dd><dt data-gterm>Supply air control</dt><dd>Valve modulated to hold the supply (off-coil) air temperature.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>Supply air temperature reset</dt><dd>Raising or lowering the supply air setpoint with demand.<a class="src" href="../level-1/module-6/6-4-valve-and-damper-control.html">6.4 Temperature-based valve control and damper control</a></dd></dl><h2 class="letter">T</h2><dl class="terms"><dt data-gterm>TCP</dt><dd>Transmission Control Protocol<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Termination</dt><dd>120 Ω resistor at each end of the bus to stop reflections.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>TFA</dt><dd>Treated fresh air unit — an AHU that handles 100 % outdoor air.<a class="src" href="../level-1/module-2/2-1-air-handling-unit.html">2.1 Air handling unit (AHU)</a></dd><dt data-gterm>Thermal actuator</dt><dd>Slow on/off valve actuator driven by a small heater element.<a class="src" href="../level-1/module-2/2-3-fan-coil-unit.html">2.3 Fan coil unit (FCU)</a></dd><dt data-gterm>Thermowell</dt><dd>Closed tube in a pipe into which an immersion sensor is inserted.<a class="src" href="../level-1/module-3/3-1-temperature-sensors.html">3.1 Temperature sensors (NTC, PT1000)</a></dd><dt data-gterm>Timed override</dt><dd>Temporary occupied mode, e.g. 2 h after hours.<a class="src" href="../level-1/module-6/6-1-ahu-start-stop-sequence.html">6.1 AHU start/stop sequence</a></dd><dt data-gterm>Torque</dt><dd>Turning force of an actuator, in Nm.<a class="src" href="../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a></dd><dt data-gterm>Total pressure</dt><dd>Static pressure plus velocity pressure, seen by a probe facing the flow.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>TR</dt><dd>Ton of refrigeration = 3.517 kW of cooling.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>Trend</dt><dd>A record of a point's value over time, shown as a graph.<a class="src" href="../level-1/module-1/1-1-what-is-a-bms.html">1.1 What is a BMS?</a></dd><dt data-gterm>Trend log</dt><dd>Stored history of a point's values over time.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd><dt data-gterm>Triac output</dt><dd>Solid-state AC switch used for small 24 V AC loads.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Trim and respond</dt><dd>Reset method that lowers a setpoint until a zone asks for more.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd></dl><h2 class="letter">U</h2><dl class="terms"><dt data-gterm>UI</dt><dd>Universal Input (configurable as AI or DI)<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Ultrasonic meter</dt><dd>Flow meter using the transit time of sound waves with and against the flow.<a class="src" href="../level-1/module-3/3-4-water-flow-meters.html">3.4 Water flow meters</a></dd><dt data-gterm>Unit ID</dt><dd>Field in Modbus TCP addressing a device behind a gateway.<a class="src" href="../level-1/module-5/5-3-modbus-rtu-and-tcp.html">5.3 Modbus RTU and Modbus TCP</a></dd><dt data-gterm>Unit load</dt><dd>Measure of how much a device loads the bus; 32 standard unit loads per segment.<a class="src" href="../level-1/module-5/5-1-rs485-basics.html">5.1 RS485 communication basics</a></dd><dt data-gterm>Universal input (UI)</dt><dd>An input that can be configured in software as analogue or digital.<a class="src" href="../level-1/module-1/1-3-ddc-controller.html">1.3 The DDC controller and how it works</a></dd><dt data-gterm>UPS</dt><dd>Uninterruptible Power Supply<span class="src" style="color:var(--muted)">abbreviation</span></dd><dt data-gterm>Upstream of the HOA</dt><dd>Wired so the device acts in Hand as well as Auto.<a class="src" href="../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a></dd></dl><h2 class="letter">V</h2><dl class="terms"><dt data-gterm>Valve authority</dt><dd>Share of circuit pressure drop taken by the valve; about 0.5 is good.<a class="src" href="../level-1/module-3/3-6-chilled-water-valve-actuators.html">3.6 Chilled water valves and actuators</a></dd><dt data-gterm>Variable primary flow</dt><dd>Single set of variable-speed pumps serving chillers and building.<a class="src" href="../level-1/module-2/2-5-chilled-water-system-chiller-plant.html">2.5 Chilled water system and chiller plant</a></dd><dt data-gterm>VAV</dt><dd>Variable air volume — varying airflow to each zone at roughly constant supply temperature.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd><dt data-gterm>VAV box</dt><dd>Terminal unit with a damper, flow sensor and controller serving one zone.<a class="src" href="../level-1/module-2/2-4-vav-and-cav-systems.html">2.4 VAV and CAV systems</a></dd><dt data-gterm>Velocity pressure</dt><dd>Pressure due to air movement: total minus static.<a class="src" href="../level-1/module-3/3-3-differential-pressure-and-airflow.html">3.3 Differential pressure and airflow sensors</a></dd><dt data-gterm>VFD</dt><dd>Variable frequency drive: varies motor speed by varying supply frequency.<a class="src" href="../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></dd><dt data-gterm>VLAN</dt><dd>Virtual LAN — a logically separate network on shared switches.<a class="src" href="../level-1/module-5/5-2-addressing-ip-device-id-baud.html">5.2 IP address, subnet mask, device ID and baud rate</a></dd><dt data-gterm>Voltage drop</dt><dd>Loss of voltage along a cable due to its resistance and the current.<a class="src" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html">4.5 Sensor wiring and troubleshooting</a></dd><dt data-gterm>VRF</dt><dd>Variable Refrigerant Flow<span class="src" style="color:var(--muted)">abbreviation</span></dd></dl><h2 class="letter">W</h2><dl class="terms"><dt data-gterm>Weekly schedule</dt><dd>Repeating on/off or mode times for each day.<a class="src" href="../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></dd><dt data-gterm>Wet-bulb temperature</dt><dd>Lowest temperature reachable by evaporative cooling; set by air humidity.<a class="src" href="../level-1/module-2/2-6-cooling-tower.html">2.6 Cooling tower and condenser water</a></dd><dt data-gterm>Wet contact</dt><dd>Contact that switches a voltage from its own panel.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Wetting voltage</dt><dd>Small voltage supplied by a DI to sense whether a dry contact is closed.<a class="src" href="../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a></dd><dt data-gterm>Who-Is / I-Am</dt><dd>Discovery services.<a class="src" href="../level-1/module-5/5-4-bacnet-mstp-and-ip.html">5.4 BACnet MS/TP and BACnet/IP</a></dd><dt data-gterm>Wiggle test</dt><dd>Gently moving cables and terminals while watching a value to find intermittent faults.<a class="src" href="../level-1/module-4/4-5-sensor-wiring-troubleshooting.html">4.5 Sensor wiring and troubleshooting</a></dd><dt data-gterm>Windup</dt><dd>Integral building up while the output is at a limit, causing overshoot.<a class="src" href="../level-1/module-6/6-3-pid-control-basics.html">6.3 PID control basics</a></dd><dt data-gterm>Wireshark</dt><dd>Network packet capture tool that decodes BACnet/IP and Modbus TCP.<a class="src" href="../level-1/module-5/5-5-communication-troubleshooting.html">5.5 Communication troubleshooting</a></dd><dt data-gterm>Workstation / client</dt><dd>A PC, browser or mobile device used to operate the BMS.<a class="src" href="../level-1/module-1/1-4-server-workstation-operator-interface.html">1.4 BMS server, workstation and operator interface</a></dd></dl>

<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../level-1/reviews/final-test.html"><small>&larr; Previous</small>Level 1 final test</a><a class="next" href="../level-1/cheat-sheet.html"><small>Next &rarr;</small>Cheat sheet</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../assets/js/abbr-data.js"></script>
<script defer src="../assets/js/search-index.js"></script>
<script defer src="../assets/js/site.js"></script>
<script defer src="../assets/js/tools.js"></script>
</body>
</html>
