<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="L1" data-url="level-1/labs/lab-1-ahu-wiring-diagram.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AHU control wiring diagram | BMS Study Guide</title>
<meta name="description" content="Draw AHU-01&#x27;s control wiring: power, every point from controller terminal to field device, and the terminal schedule.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="active" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; Practical lab 1</div>
<p class="eyebrow no-abbr">Practical lab 1</p>
<h1>AHU control wiring diagram</h1>
<p class="lede">Draw AHU-01's control wiring: power, every point from controller terminal to field device, and the terminal schedule.</p>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 28</span><span class="chip">About 2 hours</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>
<div class="lab-meta"><div class="card"><h4>Time</h4><p>About 2 hours</p></div><div class="card"><h4>You will produce</h4><p>A wiring diagram for panel DDC-AHU-01 and a terminal schedule.</p></div><div class="card"><h4>Read first</h4><p><a href="../../level-1/module-1/1-5-control-panel-architecture.html">1.5 BMS control panel architecture</a><br><a href="../../level-1/module-4/4-3-analog-signals.html">4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a><br><a href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html">4.4 Dry contacts, relay outputs, NO and NC</a><br><a href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html">4.5 Sensor wiring and troubleshooting</a><br><a href="../../level-1/module-3/3-5-damper-actuators.html">3.5 Damper actuators</a><br><a href="../../level-1/module-3/3-7-variable-frequency-drives.html">3.7 Variable frequency drives (VFD)</a></p></div></div><h2>What you need</h2><ul><li>Pen and paper, or a free drawing tool such as draw.io</li><li>Your Lab 2 point list (terminals and cable numbers)</li><li>Datasheet figures for VA and current (the example figures below are fine)</li></ul><h2>Tasks</h2><h3>1 · Power section</h3><p>Draw the 230 V supply through the MCB (Q1) to the control transformer (T1, 230/24 V AC) and the 24 V DC supply (G1), each with its own fuse. Size T1: controller 20 VA + valve actuator 8 VA + damper actuator 6 VA + relay coil 1 VA ≈ 35 VA — choose a standard size with plenty of margin. Size G1 for the 4–20 mA loop and the two transmitters.</p><h3>2 · Inputs</h3><p>Draw each input from its UI terminal to the X1 terminal strip, its cable number, and the field device. Show the NTC sensors as 2-wire, the RH and CO₂ transmitters as 3-wire (24 V, 0 V, signal), the pressure transmitter as a 2-wire loop, and the DI contacts as volt-free pairs.</p><h3>3 · Outputs</h3><p>DO1 to the coil of interposing relay KA1; KA1's NO contact to the VFD run input. AO1 and AO3 with the 24 V AC supply to their actuators (3 cores each). AO2 to the VFD's speed input.</p><h3>4 · Communication and fire</h3><p>Add RS485 (A, B, common) to the VFD with terminators at both ends. Show the FAS contact to UI10 and note that a second FAS contact is wired into the starter circuit upstream of the HOA (page 6.2).</p><h3>5 · Terminal schedule</h3><p>List every terminal: number, wire/core, cable, destination, signal. Mark spares.</p><h3>6 · Check</h3><p>Trace every point in your Lab 2 list through the drawing. Then check segregation: 230 V terminals apart from 24 V signals.</p><h2>Self-check</h2><p>Tick each item when your work meets it. Ticks are saved in this browser.</p><ul class="checklist" data-key="L1"><li><input type="checkbox" id="L1-c0"><label for="L1-c0">Power section with MCB, transformer, DC supply and fuses</label></li><li><input type="checkbox" id="L1-c1"><label for="L1-c1">Transformer sized from a VA total with margin</label></li><li><input type="checkbox" id="L1-c2"><label for="L1-c2">Every Lab 2 point appears with terminal and cable number</label></li><li><input type="checkbox" id="L1-c3"><label for="L1-c3">DO drives an interposing relay, not the VFD directly</label></li><li><input type="checkbox" id="L1-c4"><label for="L1-c4">Transmitters drawn with the right number of wires</label></li><li><input type="checkbox" id="L1-c5"><label for="L1-c5">Actuators show supply, common and signal</label></li><li><input type="checkbox" id="L1-c6"><label for="L1-c6">RS485 with polarity, common and both terminators</label></li><li><input type="checkbox" id="L1-c7"><label for="L1-c7">Fire interface shown (BMS DI + hard-wired trip)</label></li><li><input type="checkbox" id="L1-c8"><label for="L1-c8">Terminal schedule complete, with spares</label></li><li><input type="checkbox" id="L1-c9"><label for="L1-c9">230 V and 24 V segregated</label></li></ul><h2>Model answer</h2><p>Finish your own version first — comparing afterwards is where the learning happens.</p><details class="model"><summary>Show the model answer</summary><div><figure class="diagram"><svg viewBox="0 0 780 606" role="img" aria-label="Wiring schedule for panel DDC-AHU-01" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ws" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="ws-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="ws-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><text x="110" y="18" text-anchor="middle" class="d-t d-tb">Panel DDC-AHU-01</text><text x="400" y="18" text-anchor="middle" class="d-t d-tb">Terminals X1</text><text x="660" y="18" text-anchor="middle" class="d-t d-tb">Field device</text><rect x="20" y="34" width="180" height="70" rx="8" class="d-warn" /><text x="110.0" y="46.5" text-anchor="middle" class="d-ts d-tb">Power</text><text x="110.0" y="61.5" text-anchor="middle" class="d-ts">230 V L/N → Q1 6 A MCB</text><text x="110.0" y="76.5" text-anchor="middle" class="d-ts">T1 230/24 V AC 100 VA → F1 2 A</text><text x="110.0" y="91.5" text-anchor="middle" class="d-ts">G1 24 V DC 1 A PSU → F2 1 A</text><rect x="210" y="34" width="100" height="70" rx="8" class="d-acc" /><text x="260" y="52" text-anchor="middle" class="d-ts d-tb">Controller</text><text x="260" y="68" text-anchor="middle" class="d-ts">G / G0 ← T1</text><text x="260" y="84" text-anchor="middle" class="d-ts">24 V AC</text><rect x="210" y="124" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="136" text-anchor="middle" class="d-ts d-tb">UI1</text><line x1="310" y1="136" x2="370" y2="136" class="d-line"/><rect x="370" y="124" width="60" height="24" rx="4" class="d-box" /><text x="400" y="136" text-anchor="middle" class="d-ts">1–2</text><line x1="430" y1="136" x2="500" y2="136" class="d-aline"/><text x="465" y="128" text-anchor="middle" class="d-ts d-ta">C01</text><rect x="500" y="124" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="136" text-anchor="start" class="d-ts">RAT · 10k NTC duct probe</text><rect x="210" y="154" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="166" text-anchor="middle" class="d-ts d-tb">UI2</text><line x1="310" y1="166" x2="370" y2="166" class="d-line"/><rect x="370" y="154" width="60" height="24" rx="4" class="d-box" /><text x="400" y="166" text-anchor="middle" class="d-ts">3–4</text><line x1="430" y1="166" x2="500" y2="166" class="d-aline"/><text x="465" y="158" text-anchor="middle" class="d-ts d-ta">C02</text><rect x="500" y="154" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="166" text-anchor="start" class="d-ts">SAT · 10k NTC duct probe</text><rect x="210" y="184" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="196" text-anchor="middle" class="d-ts d-tb">UI3</text><line x1="310" y1="196" x2="370" y2="196" class="d-line"/><rect x="370" y="184" width="60" height="24" rx="4" class="d-box" /><text x="400" y="196" text-anchor="middle" class="d-ts">5–7</text><line x1="430" y1="196" x2="500" y2="196" class="d-aline"/><text x="465" y="188" text-anchor="middle" class="d-ts d-ta">C03</text><rect x="500" y="184" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="196" text-anchor="start" class="d-ts">RAH · RH transmitter 0–10 V</text><rect x="210" y="214" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="226" text-anchor="middle" class="d-ts d-tb">UI4</text><line x1="310" y1="226" x2="370" y2="226" class="d-line"/><rect x="370" y="214" width="60" height="24" rx="4" class="d-box" /><text x="400" y="226" text-anchor="middle" class="d-ts">8–10</text><line x1="430" y1="226" x2="500" y2="226" class="d-aline"/><text x="465" y="218" text-anchor="middle" class="d-ts d-ta">C04</text><rect x="500" y="214" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="226" text-anchor="start" class="d-ts">RACO2 · CO₂ transmitter 0–10 V</text><rect x="210" y="244" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="256" text-anchor="middle" class="d-ts d-tb">UI5</text><line x1="310" y1="256" x2="370" y2="256" class="d-line"/><rect x="370" y="244" width="60" height="24" rx="4" class="d-box" /><text x="400" y="256" text-anchor="middle" class="d-ts">11–12</text><line x1="430" y1="256" x2="500" y2="256" class="d-aline"/><text x="465" y="248" text-anchor="middle" class="d-ts d-ta">C05</text><rect x="500" y="244" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="256" text-anchor="start" class="d-ts">SAP · pressure transmitter 4–20 mA</text><rect x="210" y="274" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="286" text-anchor="middle" class="d-ts d-tb">UI6</text><line x1="310" y1="286" x2="370" y2="286" class="d-line"/><rect x="370" y="274" width="60" height="24" rx="4" class="d-box" /><text x="400" y="286" text-anchor="middle" class="d-ts">13–14</text><line x1="430" y1="286" x2="500" y2="286" class="d-aline"/><text x="465" y="278" text-anchor="middle" class="d-ts d-ta">C09</text><rect x="500" y="274" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="286" text-anchor="start" class="d-ts">SF-STS · VFD run relay</text><rect x="210" y="304" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="316" text-anchor="middle" class="d-ts d-tb">UI7</text><line x1="310" y1="316" x2="370" y2="316" class="d-line"/><rect x="370" y="304" width="60" height="24" rx="4" class="d-box" /><text x="400" y="316" text-anchor="middle" class="d-ts">15–16</text><line x1="430" y1="316" x2="500" y2="316" class="d-aline"/><text x="465" y="308" text-anchor="middle" class="d-ts d-ta">C09</text><rect x="500" y="304" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="316" text-anchor="start" class="d-ts">SF-FLT · VFD fault relay</text><rect x="210" y="334" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="346" text-anchor="middle" class="d-ts d-tb">UI8</text><line x1="310" y1="346" x2="370" y2="346" class="d-line"/><rect x="370" y="334" width="60" height="24" rx="4" class="d-box" /><text x="400" y="346" text-anchor="middle" class="d-ts">17–18</text><line x1="430" y1="346" x2="500" y2="346" class="d-aline"/><text x="465" y="338" text-anchor="middle" class="d-ts d-ta">C10</text><rect x="500" y="334" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="346" text-anchor="start" class="d-ts">SF-AM · HOA auxiliary contact</text><rect x="210" y="364" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="376" text-anchor="middle" class="d-ts d-tb">UI9</text><line x1="310" y1="376" x2="370" y2="376" class="d-line"/><rect x="370" y="364" width="60" height="24" rx="4" class="d-box" /><text x="400" y="376" text-anchor="middle" class="d-ts">19–20</text><line x1="430" y1="376" x2="500" y2="376" class="d-aline"/><text x="465" y="368" text-anchor="middle" class="d-ts d-ta">C11</text><rect x="500" y="364" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="376" text-anchor="start" class="d-ts">FLT-DP · filter ΔP switch</text><rect x="210" y="394" width="100" height="24" rx="4" class="d-acc" /><text x="260" y="406" text-anchor="middle" class="d-ts d-tb">UI10</text><line x1="310" y1="406" x2="370" y2="406" class="d-line"/><rect x="370" y="394" width="60" height="24" rx="4" class="d-box" /><text x="400" y="406" text-anchor="middle" class="d-ts">21–22</text><line x1="430" y1="406" x2="500" y2="406" class="d-aline"/><text x="465" y="398" text-anchor="middle" class="d-ts d-ta">C12</text><rect x="500" y="394" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="406" text-anchor="start" class="d-ts">FIRE · FAS interface relay</text><rect x="210" y="424" width="100" height="24" rx="4" class="d-warn" /><text x="260" y="436" text-anchor="middle" class="d-ts d-tb">DO1</text><line x1="310" y1="436" x2="370" y2="436" class="d-line"/><rect x="370" y="424" width="60" height="24" rx="4" class="d-box" /><text x="400" y="436" text-anchor="middle" class="d-ts">23–24</text><line x1="430" y1="436" x2="500" y2="436" class="d-aline"/><text x="465" y="428" text-anchor="middle" class="d-ts d-ta">C08</text><rect x="500" y="424" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="436" text-anchor="start" class="d-ts">SF-CMD · KA1 → VFD run input</text><rect x="210" y="454" width="100" height="24" rx="4" class="d-ok" /><text x="260" y="466" text-anchor="middle" class="d-ts d-tb">AO1</text><line x1="310" y1="466" x2="370" y2="466" class="d-line"/><rect x="370" y="454" width="60" height="24" rx="4" class="d-box" /><text x="400" y="466" text-anchor="middle" class="d-ts">25–27</text><line x1="430" y1="466" x2="500" y2="466" class="d-aline"/><text x="465" y="458" text-anchor="middle" class="d-ts d-ta">C06</text><rect x="500" y="454" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="466" text-anchor="start" class="d-ts">CHWV · CHW valve actuator 0–10 V</text><rect x="210" y="484" width="100" height="24" rx="4" class="d-ok" /><text x="260" y="496" text-anchor="middle" class="d-ts d-tb">AO2</text><line x1="310" y1="496" x2="370" y2="496" class="d-line"/><rect x="370" y="484" width="60" height="24" rx="4" class="d-box" /><text x="400" y="496" text-anchor="middle" class="d-ts">28–29</text><line x1="430" y1="496" x2="500" y2="496" class="d-aline"/><text x="465" y="488" text-anchor="middle" class="d-ts d-ta">C13</text><rect x="500" y="484" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="496" text-anchor="start" class="d-ts">SF-SPD · VFD speed input 0–10 V</text><rect x="210" y="514" width="100" height="24" rx="4" class="d-ok" /><text x="260" y="526" text-anchor="middle" class="d-ts d-tb">AO3</text><line x1="310" y1="526" x2="370" y2="526" class="d-line"/><rect x="370" y="514" width="60" height="24" rx="4" class="d-box" /><text x="400" y="526" text-anchor="middle" class="d-ts">30–32</text><line x1="430" y1="526" x2="500" y2="526" class="d-aline"/><text x="465" y="518" text-anchor="middle" class="d-ts d-ta">C07</text><rect x="500" y="514" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="526" text-anchor="start" class="d-ts">FAD · fresh air damper actuator 0–10 V</text><rect x="210" y="544" width="100" height="24" rx="4" class="d-soft" /><text x="260" y="556" text-anchor="middle" class="d-ts d-tb">RS485</text><line x1="310" y1="556" x2="370" y2="556" class="d-line"/><rect x="370" y="544" width="60" height="24" rx="4" class="d-box" /><text x="400" y="556" text-anchor="middle" class="d-ts">33–35</text><line x1="430" y1="556" x2="500" y2="556" class="d-aline"/><text x="465" y="548" text-anchor="middle" class="d-ts d-ta">C14</text><rect x="500" y="544" width="260" height="24" rx="4" class="d-soft" /><text x="508" y="556" text-anchor="start" class="d-ts">Modbus · to VFD · 19200 8E1 · A/B/COM</text><text x="20" y="590" text-anchor="start" class="d-ts">Colours: blue = universal inputs · amber = digital output (via KA1) · green = analogue outputs · grey = RS485. Spare: UI11, UI12, DO2, AO4 on X1:36–39.</text></svg><figcaption>Model: wiring schedule for DDC-AHU-01 — controller terminal → X1 terminals → cable → device.</figcaption></figure><figure class="diagram"><svg viewBox="0 0 780 150" role="img" aria-label="Wiring details for three typical circuits" xmlns="http://www.w3.org/2000/svg"><defs><marker id="wd" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="wd-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="wd-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><text x="130" y="16" text-anchor="middle" class="d-ts d-tb">(a) Fan start: DO1 → KA1 → VFD</text><rect x="10" y="30" width="70" height="60" rx="8" class="d-acc" /><text x="45.0" y="52.5" text-anchor="middle" class="d-ts d-tb">DO1</text><text x="45.0" y="67.5" text-anchor="middle" class="d-ts">C · NO</text><line x1="80" y1="48" x2="110" y2="48" class="d-line"/><line x1="80" y1="72" x2="110" y2="72" class="d-line"/><rect x="110" y="36" width="60" height="48" rx="4" class="d-box" /><text x="140" y="52" text-anchor="middle" class="d-ts d-tb">KA1</text><text x="140" y="68" text-anchor="middle" class="d-ts">coil 24 V AC</text><text x="95" y="102" text-anchor="middle" class="d-ts">24 V AC via DO1</text><line x1="170" y1="50" x2="205" y2="50" class="d-line"/><line x1="205" y1="50" x2="222" y2="38" class="d-line"/><line x1="222" y1="50" x2="250" y2="50" class="d-line"/><line x1="170" y1="72" x2="250" y2="72" class="d-line"/><text x="215" y="30" text-anchor="middle" class="d-ts">NO</text><rect x="178" y="108" width="90" height="34" rx="4" class="d-soft" /><text x="223.0" y="125.0" text-anchor="middle" class="d-ts">VFD DI1 / DCOM</text><path d="M250,50 L262,50 L262,108" class="d-line"/><path d="M250,72 L256,72 L256,108" class="d-line"/><text x="400" y="16" text-anchor="middle" class="d-ts d-tb">(b) Duct pressure: 4–20 mA loop</text><rect x="300" y="30" width="76" height="46" rx="8" class="d-warn" /><text x="338.0" y="45.5" text-anchor="middle" class="d-ts d-tb">G1 24 V DC</text><text x="338.0" y="60.5" text-anchor="middle" class="d-ts">+ via F2</text><rect x="420" y="100" width="90" height="42" rx="8" class="d-box" /><text x="465.0" y="113.5" text-anchor="middle" class="d-ts d-tb">Transmitter</text><text x="465.0" y="128.5" text-anchor="middle" class="d-ts">0–500 Pa</text><rect x="420" y="30" width="90" height="46" rx="8" class="d-acc" /><text x="465.0" y="45.5" text-anchor="middle" class="d-ts d-tb">UI5 (mA)</text><text x="465.0" y="60.5" text-anchor="middle" class="d-ts">+ / COM</text><path d="M338,76 L338,121 L418,121" class="d-line" marker-end="url(#wd)"/><text x="332" y="104" text-anchor="end" class="d-t d-tb">+</text><path d="M512,121 L530,121 L530,53 L512,53" class="d-line" marker-end="url(#wd)"/><path d="M420,64 L392,64 L392,76" class="d-line"/><text x="400" y="92" text-anchor="middle" class="d-ts">COM → 0 V</text><text x="660" y="16" text-anchor="middle" class="d-ts d-tb">(c) CHW valve: AO1 + 24 V AC</text><rect x="570" y="30" width="76" height="66" rx="8" class="d-acc" /><text x="608.0" y="40.5" text-anchor="middle" class="d-ts d-tb">Controller</text><text x="608.0" y="55.5" text-anchor="middle" class="d-ts">G (24 V AC)</text><text x="608.0" y="70.5" text-anchor="middle" class="d-ts">G0 (common)</text><text x="608.0" y="85.5" text-anchor="middle" class="d-ts">AO1 (Y)</text><rect x="690" y="30" width="80" height="66" rx="8" class="d-box" /><text x="730.0" y="40.5" text-anchor="middle" class="d-ts d-tb">Actuator</text><text x="730.0" y="55.5" text-anchor="middle" class="d-ts">24 V AC</text><text x="730.0" y="70.5" text-anchor="middle" class="d-ts">common</text><text x="730.0" y="85.5" text-anchor="middle" class="d-ts">Y 0–10 V</text><line x1="646" y1="48" x2="690" y2="48" class="d-line"/><line x1="646" y1="63" x2="690" y2="63" class="d-line"/><line x1="646" y1="78" x2="690" y2="78" class="d-aline"/><text x="668" y="112" text-anchor="middle" class="d-ts">3 cores + screen (C06)</text><text x="668" y="128" text-anchor="middle" class="d-ts">common shared by supply and signal</text></svg><figcaption>Model details: interposing relay, 2-wire 4–20 mA loop, and a 24 V AC modulating actuator.</figcaption></figure><h3>Power sizing</h3><p>T1: 35 VA load → choose <strong>100 VA</strong> (margin for actuators moving together and future additions). G1: loop 20 mA + two transmitters ~ 2 × 30 mA ≈ 0.1 A → a <strong>1 A</strong> 24 V DC supply is ample. Fuses: F1 2 A on 24 V AC, F2 1 A on 24 V DC; Q1 6 A MCB on the 230 V supply.</p><h3>Terminal schedule (extract)</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>X1</th><th>Cable / core</th><th>Controller</th><th>Device terminal</th><th>Signal</th></tr></thead><tbody><tr><td>1–2</td><td>C01 / 1–2</td><td>UI1 / COM</td><td>RAT sensor</td><td>10k NTC</td></tr><tr><td>3–4</td><td>C02 / 1–2</td><td>UI2 / COM</td><td>SAT sensor</td><td>10k NTC</td></tr><tr><td>5–7</td><td>C03 / 1–3</td><td>24 V / 0 V / UI3</td><td>RH transmitter: 24 V, 0 V, out</td><td>0–10 V</td></tr><tr><td>11–12</td><td>C05 / 1–2</td><td>G1 +24 V / UI5</td><td>Pressure transmitter + / −</td><td>4–20 mA</td></tr><tr><td>13–14</td><td>C09 / 1–2</td><td>UI6 / COM</td><td>VFD run relay</td><td>volt-free</td></tr><tr><td>15–16</td><td>C09 / 3–4</td><td>UI7 / COM</td><td>VFD fault relay (closed when healthy)</td><td>volt-free</td></tr><tr><td>21–22</td><td>C12 / 1–2</td><td>UI10 / COM</td><td>FAS interface relay (closed when healthy)</td><td>volt-free</td></tr><tr><td>23–24</td><td>C08 / 1–2</td><td>KA1 NO contact</td><td>VFD DI1 / DCOM</td><td>volt-free</td></tr><tr><td>25–27</td><td>C06 / 1–3</td><td>G / G0 / AO1</td><td>CHW valve actuator</td><td>24 V AC + 0–10 V</td></tr><tr><td>33–35</td><td>C14 / 1–3</td><td>RS485 A / B / COM</td><td>VFD RS485</td><td>Modbus RTU</td></tr><tr><td>36–39</td><td>—</td><td>UI11, UI12, DO2, AO4</td><td>spare</td><td>—</td></tr></tbody></table></div></div></details>
<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-6/6-6-scheduling.html"><small>&larr; Previous</small>6.6 Scheduling and time-based logic</a><a class="next" href="../../level-1/reviews/final-test.html"><small>Next &rarr;</small>Level 1 final test</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
