<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="L2" data-url="level-1/labs/lab-2-ahu-point-list.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AHU point list (DI, DO, AI, AO) | BMS Study Guide</title>
<meta name="description" content="Build the complete point list for AHU-01 — the document every other part of the project is built from.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; Practical lab 2</div>
<p class="eyebrow no-abbr">Practical lab 2</p>
<h1>AHU point list (DI, DO, AI, AO)</h1>
<p class="lede">Build the complete point list for AHU-01 — the document every other part of the project is built from.</p>
<div class="meta no-abbr"><span class="chip">Week 3 · Day 21</span><span class="chip">About 90 min</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>
<div class="lab-meta"><div class="card"><h4>Time</h4><p>About 90 min</p></div><div class="card"><h4>You will produce</h4><p>A point list with every hard-wired, network and software point of AHU-01, plus an I/O summary and a controller choice.</p></div><div class="card"><h4>Read first</h4><p><a href="../../level-1/module-4/4-2-io-types.html">4.2 The four I/O types: DI, DO, AI, AO</a><br><a href="../../level-1/module-4/4-6-reading-bms-drawings.html">4.6 Reading BMS drawings and point names</a><br><a href="../../level-1/module-3/3-8-status-devices.html">3.8 Status devices: current switches and DP switches</a><br><a href="../../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a></p></div></div><h2>What you need</h2><ul><li>A spreadsheet (Excel, LibreOffice or Google Sheets)</li><li>The AHU-01 schematic on the Level 1 overview</li><li>The blank template: <a href="point-list-template.csv" download>point-list-template.csv</a></li></ul><h2>Tasks</h2><h3>1 · List the devices</h3><p>From the AHU-01 schematic and device list, write down every device: sensors, actuators, the VFD, the filter switch, the fire interface. Next to each, note what the BMS needs from it (status, command, value).</p><h3>2 · Name every point</h3><p>Use the convention from page 4.6: <code>B1-L03-AHU01-</code> followed by a short point code (SF-CMD, RAT…). Keep the codes consistent — the same code means the same thing on every AHU.</p><h3>3 · Fill in the columns</h3><p>For each point: description, I/O type, signal and device, range or states, the normal state of digital inputs, alarm limits with delay and priority, trend interval. Use pages 3.x and 6.5 for the values.</p><h3>4 · Add network and software points</h3><p>Add the VFD's Modbus points (page 5.3) and the software points: setpoints, occupancy mode, schedule, reset command.</p><h3>5 · Assign terminals</h3><p>Group the inputs on universal inputs, outputs on DO and AO terminals, and leave spares. Give every field cable a number. Lab 1 uses this assignment.</p><h3>6 · Summarise and size</h3><p>Count points by type, add about 20 % spare, and state the minimum controller I/O you need.</p><h2>Self-check</h2><p>Tick each item when your work meets it. Ticks are saved in this browser.</p><ul class="checklist" data-key="L2"><li><input type="checkbox" id="L2-c0"><label for="L2-c0">Every device on the schematic has at least one point</label></li><li><input type="checkbox" id="L2-c1"><label for="L2-c1">Every point name follows the convention exactly</label></li><li><input type="checkbox" id="L2-c2"><label for="L2-c2">Every DI has a normal state</label></li><li><input type="checkbox" id="L2-c3"><label for="L2-c3">Every analogue point has a range and units</label></li><li><input type="checkbox" id="L2-c4"><label for="L2-c4">Alarms have a limit, delay, enable condition and priority</label></li><li><input type="checkbox" id="L2-c5"><label for="L2-c5">Network points include data type and scale</label></li><li><input type="checkbox" id="L2-c6"><label for="L2-c6">Software setpoints have limits</label></li><li><input type="checkbox" id="L2-c7"><label for="L2-c7">Terminals are unique and spares are listed</label></li><li><input type="checkbox" id="L2-c8"><label for="L2-c8">I/O summary includes spare capacity</label></li></ul><h2>Model answer</h2><p>Finish your own version first — comparing afterwards is where the learning happens.</p><details class="model"><summary>Show the model answer</summary><div><p>Download the model as a spreadsheet: <a href="ahu-01-point-list.csv" download>ahu-01-point-list.csv</a></p><h3>Hard-wired points</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Point name</th><th>Description</th><th>Type</th><th>Signal / device</th><th>Range / states</th><th>Normal</th><th>Alarm</th><th>Trend</th><th>Terminal</th><th>Cable</th></tr></thead><tbody><tr><td><code>B1-L03-AHU01-SF-CMD</code></td><td>Supply fan start/stop command</td><td>DO</td><td>Relay → interposing relay KA1 → VFD run input</td><td>Off / On</td><td>Off</td><td>—</td><td>COV</td><td>DO1</td><td>C08</td></tr><tr><td><code>B1-L03-AHU01-SF-STS</code></td><td>Supply fan run status</td><td>DI</td><td>VFD run relay, volt-free NO</td><td>Stopped / Running</td><td>Open = stopped</td><td>Fan fail: cmd On & sts Off > 30 s (high)</td><td>COV</td><td>UI6</td><td>C09</td></tr><tr><td><code>B1-L03-AHU01-SF-FLT</code></td><td>Supply fan VFD fault</td><td>DI</td><td>VFD fault relay, closed when healthy</td><td>Normal / Fault</td><td>Closed = normal</td><td>Fault (high)</td><td>COV</td><td>UI7</td><td>C09</td></tr><tr><td><code>B1-L03-AHU01-SF-AM</code></td><td>Supply fan auto/manual status</td><td>DI</td><td>HOA auxiliary contact, closed in Auto</td><td>Manual / Auto</td><td>Closed = Auto</td><td>Not in Auto while scheduled (medium)</td><td>COV</td><td>UI8</td><td>C10</td></tr><tr><td><code>B1-L03-AHU01-FLT-DP</code></td><td>Filter dirty</td><td>DI</td><td>Filter ΔP switch, NO, closes on high ΔP</td><td>Clean / Dirty</td><td>Open = clean</td><td>Dirty after fan proven 5 min, 5 min delay (low)</td><td>COV</td><td>UI9</td><td>C11</td></tr><tr><td><code>B1-L03-AHU01-FIRE</code></td><td>Fire shutdown status</td><td>DI</td><td>FAS interface relay, closed when healthy</td><td>Normal / Fire</td><td>Closed = normal</td><td>Fire (critical)</td><td>COV</td><td>UI10</td><td>C12</td></tr><tr><td><code>B1-L03-AHU01-RAT</code></td><td>Return air temperature</td><td>AI</td><td>10k NTC duct probe</td><td>0–50 °C</td><td>—</td><td>High > 27 °C 15 min, clears < 26 °C (medium)</td><td>5 min</td><td>UI1</td><td>C01</td></tr><tr><td><code>B1-L03-AHU01-SAT</code></td><td>Supply air temperature</td><td>AI</td><td>10k NTC duct probe</td><td>0–50 °C</td><td>—</td><td>Low < 10 °C 5 min (medium); high > 18 °C with valve > 90 % (high)</td><td>5 min</td><td>UI2</td><td>C02</td></tr><tr><td><code>B1-L03-AHU01-RAH</code></td><td>Return air humidity</td><td>AI</td><td>Transmitter 0–10 V, 3-wire</td><td>0–100 % RH</td><td>—</td><td>High > 65 % 30 min, clears < 60 % (medium)</td><td>5 min</td><td>UI3</td><td>C03</td></tr><tr><td><code>B1-L03-AHU01-RACO2</code></td><td>Return air CO₂</td><td>AI</td><td>Transmitter 0–10 V, 3-wire</td><td>0–2,000 ppm</td><td>—</td><td>High > 1,200 ppm 30 min (low)</td><td>5 min</td><td>UI4</td><td>C04</td></tr><tr><td><code>B1-L03-AHU01-SAP</code></td><td>Supply duct static pressure</td><td>AI</td><td>Transmitter 4–20 mA, 2-wire</td><td>0–500 Pa</td><td>—</td><td>High > 450 Pa 2 min (high); sensor fault < 3.6 mA</td><td>1 min</td><td>UI5</td><td>C05</td></tr><tr><td><code>B1-L03-AHU01-CHWV</code></td><td>Chilled water valve command</td><td>AO</td><td>0–10 V to 24 V AC modulating actuator</td><td>0–100 %</td><td>—</td><td>—</td><td>5 min</td><td>AO1</td><td>C06</td></tr><tr><td><code>B1-L03-AHU01-SF-SPD</code></td><td>Supply fan speed reference</td><td>AO</td><td>0–10 V to VFD analogue input (0–50 Hz)</td><td>0–100 %</td><td>—</td><td>—</td><td>5 min</td><td>AO2</td><td>C13</td></tr><tr><td><code>B1-L03-AHU01-FAD</code></td><td>Fresh air damper command</td><td>AO</td><td>0–10 V to 24 V AC spring-return actuator</td><td>0–100 %</td><td>—</td><td>—</td><td>5 min</td><td>AO3</td><td>C07</td></tr></tbody></table></div><h3>Network points (Modbus RTU from the VFD, address 1, 19200 8E1)</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Point name</th><th>Description</th><th>Source</th><th>Units</th><th>Trend</th></tr></thead><tbody><tr><td><code>B1-L03-AHU01-SF-HZ</code></td><td>Supply fan output frequency</td><td>VFD reg. 40001, UINT16 × 0.1</td><td>0–50 Hz</td><td>5 min</td></tr><tr><td><code>B1-L03-AHU01-SF-AMP</code></td><td>Supply fan motor current</td><td>VFD reg. 40002, UINT16 × 0.1</td><td>A</td><td>5 min</td></tr><tr><td><code>B1-L03-AHU01-SF-KW</code></td><td>Supply fan power</td><td>VFD reg. 40003, UINT16 × 0.1</td><td>kW</td><td>15 min</td></tr><tr><td><code>B1-L03-AHU01-SF-KWH</code></td><td>Supply fan energy</td><td>VFD reg. 40004–5, UINT32</td><td>kWh</td><td>1 h</td></tr><tr><td><code>B1-L03-AHU01-SF-FCODE</code></td><td>VFD last fault code</td><td>VFD reg. 40006, UINT16</td><td>code</td><td>COV</td></tr></tbody></table></div><h3>Software points</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Point name</th><th>Description</th><th>Object</th><th>Source</th><th>Range / default</th></tr></thead><tbody><tr><td><code>B1-L03-AHU01-RAT-SP</code></td><td>Return air temperature setpoint</td><td>AV</td><td>Software</td><td>22–26 °C (24 °C)</td></tr><tr><td><code>B1-L03-AHU01-SAT-LL</code></td><td>Supply air low-limit setpoint</td><td>AV</td><td>Software</td><td>10–13 °C (11 °C)</td></tr><tr><td><code>B1-L03-AHU01-OCC</code></td><td>Occupancy mode</td><td>MSV</td><td>From schedule / override</td><td>Unocc / Occ / Override</td></tr><tr><td><code>B1-L03-AHU01-FAD-MIN</code></td><td>Fresh air damper minimum</td><td>AV</td><td>Software</td><td>20 %</td></tr><tr><td><code>B1-L03-AHU01-SF-RST</code></td><td>Fan fail reset</td><td>BV</td><td>Operator command</td><td>— / Reset</td></tr><tr><td><code>B1-L03-AHU01-SCHED</code></td><td>AHU-01 weekly schedule</td><td>Schedule</td><td>Mon–Sat 08:00–19:00</td><td>with holiday calendar</td></tr></tbody></table></div><h3>I/O summary and controller choice</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Type</th><th>Used</th><th>+ ~20 % spare</th><th>Provide</th></tr></thead><tbody><tr><td>Universal inputs (5 AI + 5 DI)</td><td>10</td><td>2</td><td>12 UI</td></tr><tr><td>Digital outputs</td><td>1</td><td>1</td><td>2 DO</td></tr><tr><td>Analogue outputs</td><td>3</td><td>1</td><td>4 AO</td></tr><tr><td>RS485 port</td><td>1</td><td>—</td><td>1</td></tr></tbody></table></div><p>A plant controller with at least <strong>12 UI, 2 DO, 4 AO and one RS485 port</strong> (or a smaller controller plus an I/O module) covers AHU-01 with spare capacity.</p></div></details>
<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><small>&larr; Previous</small>4.6 Reading BMS drawings and point names</a><a class="next" href="../../level-1/reviews/week-3-review.html"><small>Next &rarr;</small>Week 3 review + Modules 3–4 quiz</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
