<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="L3" data-url="level-1/labs/lab-3-ahu-start-stop-sequence.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AHU start/stop sequence | BMS Study Guide</title>
<meta name="description" content="Write AHU-01&#x27;s complete start/stop sequence of operation and the test script that proves it.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; Practical lab 3</div>
<p class="eyebrow no-abbr">Practical lab 3</p>
<h1>AHU start/stop sequence</h1>
<p class="lede">Write AHU-01's complete start/stop sequence of operation and the test script that proves it.</p>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 26</span><span class="chip">About 90 min</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>
<div class="lab-meta"><div class="card"><h4>Time</h4><p>About 90 min</p></div><div class="card"><h4>You will produce</h4><p>A sequence of operation in numbered sections, an adjustable-parameter table and a functional test script.</p></div><div class="card"><h4>Read first</h4><p><a href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html">6.1 AHU start/stop sequence</a><br><a href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html">6.2 Fan interlocking and safeties</a><br><a href="../../level-1/module-2/2-7-hvac-control-sequences.html">2.7 HVAC control sequences — an overview</a><br><a href="../../level-1/module-6/6-5-alarms.html">6.5 Alarms: filter dirty, high and low temperature</a><br><a href="../../level-1/module-6/6-6-scheduling.html">6.6 Scheduling and time-based logic</a></p></div></div><h2>What you need</h2><ul><li>A word processor</li><li>Your Lab 2 point list</li><li>The AHU-01 sequence stepper below, to check your logic</li></ul><h2>Tasks</h2><h3>1 · Structure</h3><p>Use the sections from page 2.7: general, points, modes, enable conditions, start, normal control, stop, safeties and interlocks, alarms, failure responses, adjustable parameters.</p><h3>2 · Write the steps</h3><p>One action per step, in order; give every number and mark it adjustable; say how each step is proven and what happens if it is not. Use the point names from Lab 2.</p><h3>3 · Cover the failures</h3><p>Failure to prove, fan trip while running, fire, HOA not in Auto, sensor failure, loss of the Modbus link, power return.</p><h3>4 · Write the test script</h3><p>For each step and each failure: what the tester does, and the expected result. Use the stepper to check your expectations:</p><div class="tool no-abbr" data-tool="ahuseq"><span class="label">Interactive tool</span><noscript>This tool needs JavaScript.</noscript></div><h2>Self-check</h2><p>Tick each item when your work meets it. Ticks are saved in this browser.</p><ul class="checklist" data-key="L3"><li><input type="checkbox" id="L3-c0"><label for="L3-c0">Every section present</label></li><li><input type="checkbox" id="L3-c1"><label for="L3-c1">Every number given and marked adjustable</label></li><li><input type="checkbox" id="L3-c2"><label for="L3-c2">Every start step has its proof</label></li><li><input type="checkbox" id="L3-c3"><label for="L3-c3">Every failure path ends in a safe, alarmed state</label></li><li><input type="checkbox" id="L3-c4"><label for="L3-c4">Fire behaviour matches page 6.2 (hard-wired + BMS)</label></li><li><input type="checkbox" id="L3-c5"><label for="L3-c5">Point names match Lab 2</label></li><li><input type="checkbox" id="L3-c6"><label for="L3-c6">Test script covers normal and failure cases</label></li></ul><h2>Model answer</h2><p>Finish your own version first — comparing afterwards is where the learning happens.</p><details class="model"><summary>Show the model answer</summary><div><h3>AHU-01 — sequence of operation</h3><p><strong>1 General.</strong> AHU-01 serves the Level 3 offices. It is a constant-volume recirculating AHU with a CHW coil (2-way valve), a VFD-driven supply fan, a modulating spring-return-closed fresh air damper and a manual return damper. It is controlled by DDC-AHU-01. Point names refer to the AHU-01 point list.</p><p><strong>2 Modes.</strong> Off · Starting · Running · Stopping · Fire shutdown · Fan-fail lockout · Hand (local).</p><p><strong>3 Enable.</strong> AHU-01 shall run when OCC is Occupied or Override AND SF-AM = Auto AND FIRE = Normal AND no fan-fail lockout AND the minimum off time (3 min, adj.) has elapsed.</p><p><strong>4 Start.</strong></p><ol class="steps"><li>Command FAD to FAD-MIN (20 %, adj.).</li><li>Command SF-CMD On and SF-SPD to the speed setpoint (84 % = 42 Hz, adj.).</li><li>If SF-STS is not Running within 30 s (adj.): raise “AHU-01 supply fan failed to start” (high), command SF-CMD Off, FAD 0 %, enter fan-fail lockout.</li><li>After SF-STS Running for 60 s (adj.), enable the RAT and SAT low-limit loops and CO₂ control.</li><li>Arm the temperature and humidity alarms 15 min (adj.) after the fan is proven.</li></ol><p><strong>5 Normal control.</strong> CHWV = min(PI on RAT to RAT-SP 24 °C, PI on SAT to SAT-LL 11 °C), 0–100 %. FAD = max(FAD-MIN, DCV), where DCV ramps from FAD-MIN at 700 ppm to 50 % at 1,000 ppm RACO2 (adj.). SF-SPD fixed.</p><p><strong>6 Stop.</strong> On OCC Unoccupied: disable loops and drive CHWV to 0 %; command SF-CMD Off; if SF-STS remains Running 60 s after, raise “failed to stop” (high); command FAD 0 %; start the minimum off timer.</p><p><strong>7 Safeties and interlocks.</strong> The FAS contact, the high static pressure cut-out (manual reset) and the VFD healthy contact are hard-wired in series upstream of the HOA switch. On FIRE: the fan stops by the hard-wired trip; the BMS sets SF-CMD Off, CHWV and FAD 0 %, and raises a critical alarm; restart requires FAS reset and operator reset (SF-RST). CHWV and FAD are 0 % whenever SF-STS is not Running.</p><p><strong>8 Alarms.</strong> As in the point list (page 6.5 settings).</p><p><strong>9 Failure responses.</strong> Fan trips while running (SF-STS lost > 10 s): as failure to start. SF-AM = Manual while the schedule requires running: “not in Auto” (medium). RAT sensor fault: alarm; CHWV fixed at 50 % (adj.). SAT sensor fault: alarm; low-limit loop disabled. RACO2 fault: FAD to 35 % (adj.). Modbus loss 60 s: alarm (low); hard-wired control continues. Power return: wait 60 s (AHU-01 stagger, adj.), then re-evaluate enable.</p><p><strong>10 Adjustable parameters.</strong></p><div class="tbl-wrap"><table class="plain"><thead><tr><th>Parameter</th><th>Default</th><th>Range</th></tr></thead><tbody><tr><td>RAT-SP</td><td>24 °C</td><td>22–26 °C</td></tr><tr><td>SAT-LL</td><td>11 °C</td><td>10–13 °C</td></tr><tr><td>FAD-MIN</td><td>20 %</td><td>10–40 %</td></tr><tr><td>DCV start / full</td><td>700 / 1,000 ppm</td><td>500–1,200 ppm</td></tr><tr><td>Fan proving delay</td><td>30 s</td><td>10–120 s</td></tr><tr><td>Stabilising delay</td><td>60 s</td><td>0–300 s</td></tr><tr><td>Minimum off time</td><td>3 min</td><td>0–15 min</td></tr><tr><td>Power-return delay</td><td>60 s</td><td>0–600 s</td></tr><tr><td>Timed override</td><td>2 h</td><td>0.5–4 h</td></tr></tbody></table></div><h3>Functional test script (extract)</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>#</th><th>Action</th><th>Expected result</th></tr></thead><tbody><tr><td>1</td><td>Set OCC to Occupied</td><td>FAD → 20 %; SF-CMD On; SF-STS Running within 30 s</td></tr><tr><td>2</td><td>Wait 60 s</td><td>CHWV starts modulating; trend shows RAT moving to 24 °C</td></tr><tr><td>3</td><td>Open the SF-STS contact at the terminal while running</td><td>After 10 s: fan-fail alarm, fan off, FAD and CHWV 0 %, lockout</td></tr><tr><td>4</td><td>Operator reset (SF-RST)</td><td>AHU restarts through the full start sequence</td></tr><tr><td>5</td><td>Switch HOA to Hand</td><td>Fan runs locally; SF-AM Manual; “not in Auto” alarm</td></tr><tr><td>6</td><td>Operate the FAS interface relay (in Auto and again in Hand)</td><td>Fan stops in both; FIRE alarm critical; CHWV, FAD 0 %</td></tr><tr><td>7</td><td>Disconnect RAT</td><td>Sensor-fault alarm; CHWV goes to 50 %</td></tr><tr><td>8</td><td>Set OCC to Unoccupied</td><td>CHWV 0 %, fan stops, SF-STS Stopped within 60 s, FAD 0 %</td></tr></tbody></table></div></div></details>
<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-6/6-3-pid-control-basics.html"><small>&larr; Previous</small>6.3 PID control basics</a><a class="next" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><small>Next &rarr;</small>6.4 Temperature-based valve control and damper control</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
