<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="1-2" data-url="level-1/module-1/1-2-bms-architecture-levels.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>1.2 BMS architecture: field, automation and management levels | BMS Study Guide</title>
<meta name="description" content="A BMS is built in three layers: field devices measure and act, automation controllers run the control logic, and the management level gives people a window into the whole building.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details open><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<span class="soon"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-1/index.html">Module 1 · BMS Architecture</a> &rsaquo; 1.2</div>
<p class="eyebrow no-abbr">Module 1 · BMS Architecture</p>
<h1>1.2&ensp;BMS architecture: field, automation and management levels</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 1</span><span class="chip">About 10 min</span><span class="chip">Page 2 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Name the three levels of a BMS and the devices at each level.</li><li>Say which network is typically used at each level.</li><li>Explain why the plant must keep running when the server fails.</li><li>Place every AHU-01 component at the right level.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 1 quick question from earlier pages (2 min)</summary><ol><li>Why is the fire alarm system kept independent of the BMS?<div class="from">from 1.1 What is a BMS?</div><details><summary>Show answer</summary><div class="a">Life-safety functions must work even if the BMS, its network or its software fails. Fire systems have their own approved controls; the BMS only receives signals for monitoring, and safety actions such as AHU shutdown are hard-wired.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A BMS is built in three layers: <strong>field</strong> devices measure and act, <strong>automation</strong> controllers run the control logic, and the <strong>management</strong> level gives people a window into the whole building.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>When something goes wrong, the first useful question is <em>which level is the problem at?</em> A wrong temperature on screen could be a faulty sensor (field), a configuration mistake (automation) or a stale screen (management). Thinking in levels turns a vague complaint into a short list of checks.</p><p>The three levels are described in the international standard for building automation, ISO 16484, so every manufacturer's system follows the same basic pattern — even when the product names differ.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 400" role="img" aria-label="The three levels of a BMS: management, automation and field" xmlns="http://www.w3.org/2000/svg"><defs><marker id="lv" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="lv-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="lv-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="6" y="8" width="748" height="104" rx="10" class="d-soft" /><rect x="6" y="150" width="748" height="104" rx="10" class="d-soft" /><rect x="6" y="290" width="748" height="104" rx="10" class="d-soft" /><text x="20" y="50" text-anchor="start" class="d-t d-tb d-ta">MANAGEMENT</text><text x="20" y="70" text-anchor="start" class="d-ts">see · store · report</text><text x="20" y="192" text-anchor="start" class="d-t d-tb d-ta">AUTOMATION</text><text x="20" y="212" text-anchor="start" class="d-ts">decide · control</text><text x="20" y="332" text-anchor="start" class="d-t d-tb d-ta">FIELD</text><text x="20" y="352" text-anchor="start" class="d-ts">measure · act</text><line x1="255" y1="88" x2="255" y2="131" class="d-line"/><rect x="190" y="30" width="130" height="58" rx="8" class="d-box" /><text x="255.0" y="51.5" text-anchor="middle" class="d-t d-tb">BMS server</text><text x="255.0" y="66.5" text-anchor="middle" class="d-ts">database · history</text><line x1="415" y1="88" x2="415" y2="131" class="d-line"/><rect x="350" y="30" width="130" height="58" rx="8" class="d-box" /><text x="415.0" y="51.5" text-anchor="middle" class="d-t d-tb">Workstation</text><text x="415.0" y="66.5" text-anchor="middle" class="d-ts">graphics · alarms</text><line x1="575" y1="88" x2="575" y2="131" class="d-line"/><rect x="510" y="30" width="130" height="58" rx="8" class="d-box" /><text x="575.0" y="51.5" text-anchor="middle" class="d-t d-tb">Web / mobile</text><text x="575.0" y="66.5" text-anchor="middle" class="d-ts">browser clients</text><line x1="175" y1="131" x2="745" y2="131" class="d-aline"/><text x="20" y="131" text-anchor="start" class="d-ts d-ta">IP backbone · BACnet/IP</text><line x1="255" y1="131" x2="255" y2="168" class="d-line"/><line x1="445" y1="131" x2="445" y2="168" class="d-line"/><line x1="640" y1="131" x2="640" y2="168" class="d-line"/><rect x="180" y="168" width="150" height="60" rx="8" class="d-acc" /><text x="255.0" y="190.5" text-anchor="middle" class="d-t d-tb">Supervisory</text><text x="255.0" y="205.5" text-anchor="middle" class="d-ts">network controller</text><rect x="375" y="168" width="140" height="60" rx="8" class="d-acc" /><text x="445.0" y="190.5" text-anchor="middle" class="d-t d-tb">DDC-AHU-01</text><text x="445.0" y="205.5" text-anchor="middle" class="d-ts">plant controller</text><rect x="565" y="168" width="150" height="60" rx="8" class="d-acc" /><text x="640.0" y="190.5" text-anchor="middle" class="d-t d-tb">DDC-CHILLER</text><text x="640.0" y="205.5" text-anchor="middle" class="d-ts">plant controller</text><line x1="255" y1="228" x2="255" y2="272" class="d-line"/><line x1="185" y1="272" x2="395" y2="272" class="d-aline"/><line x1="225" y1="272" x2="225" y2="304" class="d-line"/><line x1="345" y1="272" x2="345" y2="304" class="d-line"/><rect x="180" y="304" width="90" height="54" rx="8" class="d-box" /><text x="225.0" y="323.5" text-anchor="middle" class="d-t d-tb">FCU</text><text x="225.0" y="338.5" text-anchor="middle" class="d-ts">controller</text><rect x="300" y="304" width="90" height="54" rx="8" class="d-box" /><text x="345.0" y="323.5" text-anchor="middle" class="d-t d-tb">VAV</text><text x="345.0" y="338.5" text-anchor="middle" class="d-ts">controller</text><path d="M430,228 L430,284 L470,284 L470,304" class="d-line"/><path d="M430,284 L570,284 L570,304" class="d-line"/><path d="M470,228 L470,262 L675,262 L675,304" class="d-aline d-dash"/><rect x="425" y="304" width="90" height="54" rx="8" class="d-box" /><text x="470.0" y="323.5" text-anchor="middle" class="d-t d-tb">Sensors</text><text x="470.0" y="338.5" text-anchor="middle" class="d-ts">AI · DI</text><rect x="525" y="304" width="90" height="54" rx="8" class="d-box" /><text x="570.0" y="323.5" text-anchor="middle" class="d-t d-tb">Actuators</text><text x="570.0" y="338.5" text-anchor="middle" class="d-ts">AO · DO</text><rect x="630" y="304" width="90" height="54" rx="8" class="d-box" /><text x="675.0" y="323.5" text-anchor="middle" class="d-t d-tb">VFD</text><text x="675.0" y="338.5" text-anchor="middle" class="d-ts">Modbus RTU</text><text x="285" y="376" text-anchor="middle" class="d-ts d-ta">RS485 field bus (MS/TP)</text><text x="520" y="376" text-anchor="middle" class="d-ts">hard-wired I/O</text><text x="675" y="376" text-anchor="middle" class="d-ts">serial link</text></svg><figcaption>The three levels. Solid lines: hard-wired or main network. Dashed: serial link (Modbus RTU) to the VFD.</figcaption></figure><h3>Field level — the senses and muscles</h3><p>Everything that physically touches the building: sensors (temperature, humidity, pressure, CO₂), actuators (valves, dampers), switches, relays and drives. Most field devices are wired straight to a controller's inputs and outputs — this is <strong>hard-wired I/O</strong>.</p><p>Smarter field devices — VFDs, energy meters, small room controllers — talk to the controller over a <strong>field bus</strong>, usually an RS485 cable running BACnet MS/TP or Modbus RTU.</p><h3>Automation level — the brains</h3><p>DDC controllers read the field devices, run the control program and drive the outputs. Each controller looks after one plant item or one area — one AHU, a group of FCUs, the chiller plant.</p><p>Larger systems add a <strong>supervisory controller</strong> (also called a network controller or building controller). It usually controls no equipment itself. Instead it:</p><ul><li>collects data from the field controllers below it,</li><li>routes messages between the RS485 field bus and the IP network,</li><li>runs building-wide schedules and shares values such as outdoor temperature,</li><li>stores trends and alarms locally while the server is unavailable.</li></ul><h3>Management level — the window</h3><p>The BMS server and the operator workstations. This is where people view graphics, acknowledge alarms, change setpoints and schedules, look at trends and print reports. The server also keeps long-term history and connects to other systems such as energy dashboards and maintenance software.</p><div class="tbl-wrap"><table class=""><thead><tr><th>Level</th><th>Typical devices</th><th>Main job</th><th>Typical network</th></tr></thead><tbody><tr><td>Management</td><td>BMS server, workstation, web and mobile clients</td><td>Show, store, alarm handling, reports</td><td>Ethernet / IP (BACnet/IP, web)</td></tr><tr><td>Automation</td><td>Supervisory controllers, DDC plant controllers</td><td>Run control logic, schedules, local alarms</td><td>BACnet/IP or BACnet MS/TP</td></tr><tr><td>Field</td><td>Sensors, actuators, VFDs, meters, room controllers</td><td>Measure and act</td><td>Hard-wired I/O; RS485 (MS/TP, Modbus RTU)</td></tr></tbody></table></div><h3>The golden rule: control lives in the controller</h3><div class="tip"><span class="label">Remember</span><p>The server is a <strong>window</strong>, not the brain. If the server or the network goes down, every DDC controller must keep running its plant with its own program, setpoints and schedule. Operators lose visibility, but the building keeps working. This is called <strong>standalone operation</strong>, and it is the main reason for the layered design.</p></div><div class="tbl-wrap"><table class=""><thead><tr><th>If this fails…</th><th>…this still works</th><th>…and this is lost</th></tr></thead><tbody><tr><td>BMS server</td><td>All controllers run normally</td><td>Graphics, central alarms, long-term trends (controllers may buffer some)</td></tr><tr><td>IP network between floors</td><td>Controllers on each side run normally</td><td>Values shared across the break, e.g. outdoor temperature</td></tr><tr><td>One DDC controller</td><td>All other plant</td><td>Control of that plant item — its outputs go to their fail-safe state</td></tr><tr><td>One sensor</td><td>The controller</td><td>Good control of that loop — a well-written program alarms and uses a fallback</td></tr></tbody></table></div><h3>Modern systems: the levels are flattening</h3><p>Older systems had strict layers joined by proprietary networks. Today many controllers sit directly on the IP network, and some field devices (smart actuators, wireless sensors) talk IP too. The three-level model is still the right way to <em>think</em>: even when everything shares one network, each device still does a field, automation or management job.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><div class="tbl-wrap"><table class="plain"><thead><tr><th>Level</th><th>AHU-01 parts</th></tr></thead><tbody><tr><td>Field</td><td>Return and supply air sensors, duct pressure sensor, filter ΔP switch, CHW valve actuator, fresh air damper actuator, VFD</td></tr><tr><td>Automation</td><td>DDC-AHU-01, a plant controller in the panel in the 3rd-floor AHU room, connected to the floor's IP network</td></tr><tr><td>Management</td><td>The AHU-01 graphic, alarms and trends on the BMS server</td></tr></tbody></table></div></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>For any complaint, decide the level first: is the field device wrong, the controller logic wrong, or only the screen?</li><li>Compare the value on the BMS screen with the value at the controller (local display or service tool). If they match, look at the field device or the logic; if not, look at communication or the server.</li><li>Keep a copy of the <strong>network riser diagram</strong>. It shows which controller sits on which network and is the map for every communication fault.</li><li>Ask which plant must keep running without the server. Its schedules and setpoints must live in the controller.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>A whole floor shows “offline” on the graphics, but the AHUs are running</td><td>Network switch or supervisory controller for that floor is down</td><td>Switch power and port lights, supervisory controller status LEDs, IP cable</td></tr><tr><td>One value is clearly wrong; others are fine</td><td>Sensor, its wiring, or its scaling</td><td>Measure at the sensor and compare with the controller's reading</td></tr><tr><td>Plant stopped when the server was restarted</td><td>Schedule or logic was running in the server, not the controller</td><td>Move the schedule and logic into the controller</td></tr><tr><td>All values stop updating at the same time</td><td>Server communication driver or service stopped</td><td>Server services, licence, driver status</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Field level</dt><dd>Sensors, actuators and other devices that measure and act on the building.</dd><dt>Automation level</dt><dd>DDC and supervisory controllers that run the control logic.</dd><dt>Management level</dt><dd>Servers, workstations and clients used by people to view and manage the system.</dd><dt>Supervisory controller</dt><dd>A controller that manages a group of field controllers, routes between networks and stores data locally.</dd><dt>Field bus</dt><dd>A communication cable (usually RS485) linking controllers and smart field devices.</dd><dt>Hard-wired I/O</dt><dd>Field devices wired directly to controller input and output terminals.</dd><dt>Standalone operation</dt><dd>A controller running its plant on its own when the server or network is unavailable.</dd><dt>Network riser diagram</dt><dd>Drawing showing every controller and how they connect, floor by floor.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="2" id="scenario-1-2-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">The 5th-floor graphics show “---” for every value. Staff on the 5th floor say it is comfortable, and you can hear the AHU running. Where is the fault most likely?</p>
<button type="button" class="s-opt" data-i="0">Field level — all the 5th-floor sensors have failed.</button><button type="button" class="s-opt" data-i="1">Automation level — every 5th-floor controller has stopped.</button><button type="button" class="s-opt" data-i="2">Communication between the 5th floor and the management level (switch, cable or supervisory controller).</button>
<div class="s-feedback" hidden><span class="verdict"></span> The floor is comfortable and the AHU runs, so the sensors and controllers are working. Only visibility is lost, which points to the link between the floor and the server.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Name the three levels of a BMS and give one device at each.</p><details><summary>Show answer</summary><div class="a">Management — BMS server or workstation. Automation — DDC plant controller or supervisory controller. Field — temperature sensor, valve actuator, VFD.</div></details></li><li><p class="q">What does a supervisory controller do?</p><details><summary>Show answer</summary><div class="a">It manages a group of field controllers: collects their data, routes messages between the field bus and the IP network, runs shared schedules and values, and buffers trends and alarms if the server is down. It usually has little or no plant I/O.</div></details></li><li><p class="q">The BMS server is switched off for maintenance. What happens to AHU-01?</p><details><summary>Show answer</summary><div class="a">Nothing changes in its operation. DDC-AHU-01 keeps running its program, setpoints and schedule. Operators cannot see the graphic or receive central alarms until the server is back.</div></details></li><li><p class="q">Why might a VFD be connected over a field bus as well as hard-wired?</p><details><summary>Show answer</summary><div class="a">The field bus gives many extra values — frequency, current, kW, energy, fault codes — for the cost of one cable. The critical start/stop and status are still hard-wired so the fan works if communication fails.</div></details></li><li><p class="q">Which standard describes the three-level model for building automation?</p><details><summary>Show answer</summary><div class="a">ISO 16484.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-1/1-1-what-is-a-bms.html"><small>&larr; Previous</small>1.1 What is a BMS?</a><a class="next" href="../../level-1/module-1/1-3-ddc-controller.html"><small>Next &rarr;</small>1.3 The DDC controller and how it works</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
