<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="1-3" data-url="level-1/module-1/1-3-ddc-controller.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>1.3 The DDC controller and how it works | BMS Study Guide</title>
<meta name="description" content="A DDC (Direct Digital Control) controller is a small industrial computer that reads its inputs, runs a control program and writes its outputs — in a continuous loop, typically once a second or faster.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details open><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-1/index.html">Module 1 · BMS Architecture</a> &rsaquo; 1.3</div>
<p class="eyebrow no-abbr">Module 1 · BMS Architecture</p>
<h1>1.3&ensp;The DDC controller and how it works</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 2</span><span class="chip">About 10 min</span><span class="chip">Page 3 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain what “direct digital control” means and why it replaced older controls.</li><li>Name the main parts inside a DDC controller.</li><li>Describe the scan cycle step by step.</li><li>Tell a programmable plant controller from an application-specific controller.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 2 quick questions from earlier pages (2 min)</summary><ol><li>Why might a VFD be connected over a field bus as well as hard-wired?<div class="from">from 1.2 BMS architecture: field, automation and management levels</div><details><summary>Show answer</summary><div class="a">The field bus gives many extra values — frequency, current, kW, energy, fault codes — for the cost of one cable. The critical start/stop and status are still hard-wired so the fan works if communication fails.</div></details></li><li>Name three systems a BMS typically only monitors.<div class="from">from 1.1 What is a BMS?</div><details><summary>Show answer</summary><div class="a">Any three of: generators (DG), UPS, transformers and electrical panels, lifts, the fire alarm system, energy meters.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A DDC (Direct Digital Control) controller is a small industrial computer that <strong>reads its inputs, runs a control program and writes its outputs</strong> — in a continuous loop, typically once a second or faster.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Every point on a BMS starts or ends at a controller terminal. When you understand how the controller sees the world — as numbers read and written on every cycle — most things you see on site make sense: why readings are smoothed, why an output “won't move”, and what happens when the power or the network drops.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>Why “direct digital”?</h3><p>Before DDC, buildings used pneumatic (compressed-air) or electronic analogue controllers. Each control loop needed its own device, and the logic was fixed by the hardware. With DDC, a digital processor makes the control decisions <em>directly</em> in software. One controller can run many loops, the logic is changed by editing the program, and every value can be shared over the network and shown on the BMS.</p><h3>What is inside</h3><figure class="diagram"><svg viewBox="0 0 760 255" role="img" aria-label="Block diagram of a DDC controller" xmlns="http://www.w3.org/2000/svg"><defs><marker id="dd" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="dd-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="dd-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="250" y="40" width="260" height="200" rx="12" class="d-acc" /><text x="380" y="60" text-anchor="middle" class="d-t d-tb d-ta">DDC controller</text><rect x="270" y="80" width="105" height="64" rx="8" class="d-box" /><text x="322.5" y="104.5" text-anchor="middle" class="d-t d-tb">CPU</text><text x="322.5" y="119.5" text-anchor="middle" class="d-ts">runs the program</text><rect x="385" y="80" width="105" height="64" rx="8" class="d-box" /><text x="437.5" y="97.0" text-anchor="middle" class="d-t d-tb">Memory</text><text x="437.5" y="112.0" text-anchor="middle" class="d-ts">program · settings</text><text x="437.5" y="127.0" text-anchor="middle" class="d-ts">trends</text><rect x="270" y="156" width="105" height="64" rx="8" class="d-box" /><text x="322.5" y="180.5" text-anchor="middle" class="d-t d-tb">Real-time clock</text><text x="322.5" y="195.5" text-anchor="middle" class="d-ts">date · time</text><rect x="385" y="156" width="105" height="64" rx="8" class="d-box" /><text x="437.5" y="180.5" text-anchor="middle" class="d-t d-tb">Comms ports</text><text x="437.5" y="195.5" text-anchor="middle" class="d-ts">Ethernet · RS485</text><rect x="20" y="70" width="160" height="64" rx="8" class="d-box" /><text x="100.0" y="87.0" text-anchor="middle" class="d-t d-tb">Sensors, switches</text><text x="100.0" y="102.0" text-anchor="middle" class="d-ts">temperature · pressure</text><text x="100.0" y="117.0" text-anchor="middle" class="d-ts">run status</text><line x1="180" y1="102" x2="248" y2="102" class="d-aline" marker-end="url(#dd-a)"/><text x="214" y="88" text-anchor="middle" class="d-ts">inputs</text><text x="214" y="116" text-anchor="middle" class="d-ts">(ADC)</text><rect x="580" y="70" width="160" height="64" rx="8" class="d-box" /><text x="660.0" y="87.0" text-anchor="middle" class="d-t d-tb">Actuators, relays</text><text x="660.0" y="102.0" text-anchor="middle" class="d-ts">valves · dampers</text><text x="660.0" y="117.0" text-anchor="middle" class="d-ts">fan start</text><line x1="512" y1="102" x2="578" y2="102" class="d-aline" marker-end="url(#dd-a)"/><text x="545" y="88" text-anchor="middle" class="d-ts">outputs</text><text x="545" y="116" text-anchor="middle" class="d-ts">(DAC, relay)</text><rect x="20" y="172" width="160" height="56" rx="8" class="d-warn" /><text x="100.0" y="192.5" text-anchor="middle" class="d-t d-tb">24 V AC supply</text><text x="100.0" y="207.5" text-anchor="middle" class="d-ts">from panel transformer</text><line x1="180" y1="200" x2="248" y2="200" class="d-line" marker-end="url(#dd)"/><rect x="580" y="172" width="160" height="56" rx="8" class="d-box" /><text x="660.0" y="192.5" text-anchor="middle" class="d-t d-tb">Network</text><text x="660.0" y="207.5" text-anchor="middle" class="d-ts">server · other controllers</text><line x1="512" y1="200" x2="578" y2="200" class="d-line" marker-end="url(#dd)" marker-start="url(#dd)"/></svg><figcaption>Inside a DDC controller. Inputs come in on the left, outputs leave on the right.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Part</th><th>What it does</th></tr></thead><tbody><tr><td>Power supply</td><td>Usually 24 V AC from a transformer in the panel; some models use 24 V DC or 230 V AC.</td></tr><tr><td>Processor (CPU)</td><td>Runs the control program.</td></tr><tr><td>Memory</td><td>Holds the program, settings (setpoints, schedules) and recent trends. Flash or battery-backed, so settings survive a power cut.</td></tr><tr><td>Real-time clock</td><td>Keeps date and time for schedules. Usually battery-backed or synchronised over the network.</td></tr><tr><td>Input circuits</td><td>Turn sensor signals into numbers. An analogue-to-digital converter (ADC) converts a resistance, voltage or current into a value.</td></tr><tr><td>Output circuits</td><td>Relays or triacs for on/off outputs; a digital-to-analogue converter (DAC) makes 0–10 V or 4–20 mA signals.</td></tr><tr><td>Communication ports</td><td>Ethernet for IP networks, RS485 for field buses, a USB or service port for the engineer's laptop.</td></tr><tr><td>Status LEDs / display</td><td>Show power, program running, communication activity and faults.</td></tr></tbody></table></div><h3>Inputs and outputs in one minute</h3><p>Module 4 covers I/O in detail. For now, learn the four letters:</p><div class="tbl-wrap"><table class=""><thead><tr><th>Type</th><th>Direction and kind</th><th>Example on AHU-01</th></tr></thead><tbody><tr><td>DI — digital input</td><td>Into the controller; on or off</td><td>Fan run status, filter dirty switch</td></tr><tr><td>DO — digital output</td><td>Out of the controller; on or off</td><td>Fan start/stop command</td></tr><tr><td>AI — analogue input</td><td>Into the controller; a range of values</td><td>Return air temperature</td></tr><tr><td>AO — analogue output</td><td>Out of the controller; a range of values</td><td>CHW valve position 0–100 %</td></tr><tr><td>UI — universal input</td><td>Configured in software as AI or DI</td><td>Most modern controllers have UIs</td></tr></tbody></table></div><h3>The scan cycle</h3><figure class="diagram"><svg viewBox="0 0 760 205" role="img" aria-label="The DDC scan cycle" xmlns="http://www.w3.org/2000/svg"><defs><marker id="sc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="sc-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="sc-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="12" y="40" width="130" height="80" rx="8" class="d-acc" /><text x="77.0" y="65.0" text-anchor="middle" class="d-t d-tb">1 · Read</text><text x="77.0" y="80.0" text-anchor="middle" class="d-ts">sample every</text><text x="77.0" y="95.0" text-anchor="middle" class="d-ts">input terminal</text><line x1="142" y1="80" x2="160" y2="80" class="d-aline" marker-end="url(#sc-a)"/><rect x="162" y="40" width="130" height="80" rx="8" class="d-acc" /><text x="227.0" y="65.0" text-anchor="middle" class="d-t d-tb">2 · Convert</text><text x="227.0" y="80.0" text-anchor="middle" class="d-ts">raw signal →</text><text x="227.0" y="95.0" text-anchor="middle" class="d-ts">°C, Pa, %</text><line x1="292" y1="80" x2="310" y2="80" class="d-aline" marker-end="url(#sc-a)"/><rect x="312" y="40" width="130" height="80" rx="8" class="d-acc" /><text x="377.0" y="65.0" text-anchor="middle" class="d-t d-tb">3 · Run program</text><text x="377.0" y="80.0" text-anchor="middle" class="d-ts">compare, PID,</text><text x="377.0" y="95.0" text-anchor="middle" class="d-ts">interlocks, alarms</text><line x1="442" y1="80" x2="460" y2="80" class="d-aline" marker-end="url(#sc-a)"/><rect x="462" y="40" width="130" height="80" rx="8" class="d-acc" /><text x="527.0" y="65.0" text-anchor="middle" class="d-t d-tb">4 · Write</text><text x="527.0" y="80.0" text-anchor="middle" class="d-ts">update relays</text><text x="527.0" y="95.0" text-anchor="middle" class="d-ts">and 0–10 V</text><line x1="592" y1="80" x2="610" y2="80" class="d-aline" marker-end="url(#sc-a)"/><rect x="612" y="40" width="130" height="80" rx="8" class="d-acc" /><text x="677.0" y="65.0" text-anchor="middle" class="d-t d-tb">5 · Communicate</text><text x="677.0" y="80.0" text-anchor="middle" class="d-ts">share values,</text><text x="677.0" y="95.0" text-anchor="middle" class="d-ts">take commands</text><path d="M677,120 L677,170 L77,170 L77,122" class="d-line d-dash" marker-end="url(#sc)"/><text x="377" y="188" text-anchor="middle" class="d-ts">…then repeat — typically every 0.1 to 1 second</text></svg><figcaption>The controller repeats the same five steps for as long as it has power.</figcaption></figure><ol class="steps"><li><strong>Read inputs.</strong> The controller samples every input terminal: the resistance of a temperature sensor, a voltage, a current, an open or closed contact.</li><li><strong>Convert.</strong> Raw readings become engineering units using each input's configuration — for example 10.5 kΩ from an NTC sensor becomes 23.8 °C, and 12 mA becomes 250 Pa. Filtering smooths out electrical noise.</li><li><strong>Run the program.</strong> The logic runs: compare values with setpoints, calculate PID loops, check interlocks and alarms, follow the schedule.</li><li><strong>Write outputs.</strong> The results go to the output terminals: a relay closes, a valve gets a new 0–10 V signal.</li><li><strong>Communicate.</strong> Share values with other controllers and the server, and accept operator commands such as a setpoint change.</li></ol><p>Then it starts again. A cycle typically takes between a tenth of a second and about one second. That is fast enough for HVAC, where temperatures change over minutes, not milliseconds.</p><h3>Types of controller</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Type</th><th>Used for</th><th>How it is set up</th></tr></thead><tbody><tr><td>Plant controller (freely programmable)</td><td>AHUs, chiller plants, pump sets — anything with custom logic and many points</td><td>The engineer writes the program, usually with graphical function blocks</td></tr><tr><td>Application-specific controller (ASC)</td><td>FCUs, VAV boxes, simple exhaust fans — many identical units</td><td>Pre-loaded application; the engineer selects options and sets parameters</td></tr><tr><td>Supervisory / network controller</td><td>Managing a group of controllers, routing, building-wide schedules</td><td>Configured; little or no plant I/O</td></tr><tr><td>I/O expansion module</td><td>Adding more points to a plant controller</td><td>No logic of its own — extends the controller's I/O</td></tr></tbody></table></div><h3>Standalone operation and fail-safe positions</h3><p>A DDC controller must not depend on the server to do its job. Its program, setpoints and schedule are stored locally. If a value it receives over the network — such as the outdoor temperature from another controller — stops updating, a good program detects this and switches to a sensible fallback value.</p><p>If the controller itself loses power, outputs go to their <strong>fail-safe</strong> state: relays drop out (so fans stop) and spring-return actuators drive valves and dampers to a chosen safe position — for example the fresh air damper closes. Choosing these positions is part of the design.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>DDC-AHU-01 runs AHU-01. On every scan it reads the return air temperature (AI), compares it with the 24 °C setpoint, runs a PID loop and writes a new CHW valve position (AO). It also checks that the fan's run status (DI) follows the start command (DO) — if the fan does not prove running within about 30 seconds, it raises a <em>fan fail</em> alarm and stops the fan.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>A healthy controller usually shows: power LED on, a “run” or heartbeat LED blinking, and communication LEDs flickering. Learn what the LEDs mean on the brand you work with.</li><li>Check the controller's own reading (local display or service tool) before blaming the BMS server.</li><li>Back up the controller program and database before any change, and again after commissioning.</li><li>Leave spare capacity: a good panel design keeps around 10–20 % spare I/O for future changes.</li><li>Never connect 230 V to an input or output rated for 24 V — it destroys the I/O circuit instantly.</li><li>When an output “won't respond”, look for an override first: on the BMS, on the controller, or a hand/auto switch in the panel.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Controller offline, no LEDs lit</td><td>No power: blown fuse, tripped MCB or failed transformer</td><td>24 V AC at the controller terminals</td></tr><tr><td>Controller keeps restarting</td><td>Transformer overloaded or supply voltage dipping</td><td>Supply voltage while actuators are moving; total VA of connected devices</td></tr><tr><td>Output command changes but the equipment does not</td><td>Override active, or a wiring/relay fault</td><td>Override status on BMS and controller, HOA switch, output LED, voltage at the terminal</td></tr><tr><td>A value is frozen at its last reading</td><td>Program stopped, or input misconfigured</td><td>Program run status, input type and configuration</td></tr><tr><td>Settings or time lost after a power cut</td><td>Memory backup battery flat, or changes not saved to flash</td><td>Battery status; the vendor's save or commit procedure</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>DDC</dt><dd>Direct Digital Control: a digital processor makes the control decisions in software.</dd><dt>Scan cycle</dt><dd>The repeating loop of read inputs → convert → run program → write outputs → communicate.</dd><dt>ADC / DAC</dt><dd>Converters between electrical signals and numbers: analogue-to-digital (inputs) and digital-to-analogue (outputs).</dd><dt>Universal input (UI)</dt><dd>An input that can be configured in software as analogue or digital.</dd><dt>Plant controller</dt><dd>A freely programmable controller for complex plant such as AHUs.</dd><dt>ASC</dt><dd>Application-specific controller with a pre-loaded program, used for FCUs, VAV boxes and similar.</dd><dt>Fail-safe position</dt><dd>The state an output goes to when power or control is lost.</dd><dt>Override</dt><dd>A manual command that replaces the program's output until it is released.</dd><dt>Firmware</dt><dd>The controller's built-in operating software, separate from the application program.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-1-3-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">After a weekend power cut, DDC-AHU-01 is running again, but AHU-01 now starts at 03:00 instead of 08:00 every day. The schedule settings look correct. What is the most likely cause?</p>
<button type="button" class="s-opt" data-i="0">The return air sensor has drifted.</button><button type="button" class="s-opt" data-i="1">The controller's real-time clock lost its time and is not synchronised.</button><button type="button" class="s-opt" data-i="2">The VFD has been set to the wrong speed.</button>
<div class="s-feedback" hidden><span class="verdict"></span> The schedule is right but runs at the wrong time, so the controller's clock is wrong. Check the clock's backup battery and set up network time synchronisation from the server.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Put the five steps of the scan cycle in order.</p><details><summary>Show answer</summary><div class="a">Read inputs → convert to engineering units → run the program → write outputs → communicate. Then repeat.</div></details></li><li><p class="q">What does the ADC do in a controller?</p><details><summary>Show answer</summary><div class="a">The analogue-to-digital converter turns an electrical input — resistance, voltage or current — into a number the processor can use.</div></details></li><li><p class="q">What is the difference between a plant controller and an ASC?</p><details><summary>Show answer</summary><div class="a">A plant controller is freely programmable and used for complex plant such as AHUs. An ASC runs a pre-loaded application for a standard unit such as an FCU or VAV box; you only set options and parameters.</div></details></li><li><p class="q">What happens to AHU-01's outputs if DDC-AHU-01 loses power?</p><details><summary>Show answer</summary><div class="a">They go to their fail-safe state: the fan start relay drops out so the fan stops, and spring-return actuators drive the valve and damper to their designed safe positions — for example the fresh air damper closes.</div></details></li><li><p class="q">Name three things a controller stores in its memory.</p><details><summary>Show answer</summary><div class="a">The program, settings such as setpoints and schedules, and recent trend and alarm data.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><small>&larr; Previous</small>1.2 BMS architecture: field, automation and management levels</a><a class="next" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><small>Next &rarr;</small>1.4 BMS server, workstation and operator interface</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
