<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="1-4" data-url="level-1/module-1/1-4-server-workstation-operator-interface.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>1.4 BMS server, workstation and operator interface | BMS Study Guide</title>
<meta name="description" content="The BMS server collects data from every controller and stores the building&#x27;s history; the workstation and operator interface are how people see that data and give commands.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details open><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<span class="soon"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.4</span><span>Water flow meters</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.5</span><span>Damper actuators</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<span class="soon"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<span class="soon"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-1/index.html">Module 1 · BMS Architecture</a> &rsaquo; 1.4</div>
<p class="eyebrow no-abbr">Module 1 · BMS Architecture</p>
<h1>1.4&ensp;BMS server, workstation and operator interface</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 3</span><span class="chip">About 10 min</span><span class="chip">Page 4 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain what the BMS server does and what it stores.</li><li>Describe the four screens an operator uses most: graphics, alarms, trends and schedules.</li><li>Follow the life cycle of an alarm.</li><li>Explain why manual overrides must be managed carefully.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Name three things a controller stores in its memory.<div class="from">from 1.3 The DDC controller and how it works</div><details><summary>Show answer</summary><div class="a">The program, settings such as setpoints and schedules, and recent trend and alarm data.</div></details></li><li>Name the three levels of a BMS and give one device at each.<div class="from">from 1.2 BMS architecture: field, automation and management levels</div><details><summary>Show answer</summary><div class="a">Management — BMS server or workstation. Automation — DDC plant controller or supervisory controller. Field — temperature sensor, valve actuator, VFD.</div></details></li><li>Explain sense → decide → act using a room that is too warm.<div class="from">from 1.1 What is a BMS?</div><details><summary>Show answer</summary><div class="a">The sensor measures 26 °C (sense). The controller compares it with the 24 °C setpoint, sees the room is too warm, and works out a bigger valve opening (decide). The actuator opens the chilled-water valve (act). The room cools, the sensor measures the new temperature, and the loop repeats.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>The BMS <strong>server</strong> collects data from every controller and stores the building's history; the <strong>workstation and operator interface</strong> are how people see that data and give commands.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Most people judge a BMS by what they see on screen. As a BMS engineer you will build these screens, set up the alarms and trends, and train the operators. Good front-end work turns thousands of points into a few clear pictures; poor work hides the one alarm that matters among a hundred that don't.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>The BMS server</h3><p>The server is a computer — physical or virtual — running the BMS supervisory software. Its jobs:</p><div class="tbl-wrap"><table class=""><thead><tr><th>Function</th><th>What it means</th></tr></thead><tbody><tr><td>Data collection</td><td>Polls or receives values from all controllers.</td></tr><tr><td>Database</td><td>Holds the list of every device, point and graphic.</td></tr><tr><td>History (trend logs)</td><td>Stores values over time — e.g. AHU-01 return air temperature every 5 minutes for a year.</td></tr><tr><td>Alarm management</td><td>Receives, stores and routes alarms; sends e-mail or SMS notifications.</td></tr><tr><td>Schedules and calendars</td><td>A central place to view and edit schedules and holidays. The schedules themselves still run in the controllers.</td></tr><tr><td>Users and security</td><td>User accounts, access levels, and an audit trail of who changed what.</td></tr><tr><td>Integration</td><td>Drivers for third-party systems; exports to energy or maintenance software.</td></tr><tr><td>Reports</td><td>Energy use, run-hours, alarm statistics, performance.</td></tr></tbody></table></div><h3>Workstations and clients</h3><p>A <strong>workstation</strong> is a PC that operators use to work with the BMS. Most modern systems are web-based, so any authorised browser, tablet or phone can act as a <strong>client</strong>. Plant rooms may also have a <strong>local display</strong> (HMI) on the panel door, which shows the controller's points even when the server is unavailable.</p><h3>The four screens every operator uses</h3><div class="grid2"><div class="card"><h4>Graphics</h4><p>Pictures of the plant and floor plans with live values. Click a point to command it.</p></div><div class="card"><h4>Alarm console</h4><p>A list of active alarms with priority, time and state. This is where alarms are acknowledged.</p></div><div class="card"><h4>Trends</h4><p>Graphs of values over time — the best tool for finding when and why a problem started.</p></div><div class="card"><h4>Schedules</h4><p>Weekly time programs and holiday calendars that decide when plant runs.</p></div></div><figure class="diagram"><svg viewBox="0 0 760 330" role="img" aria-label="Example operator graphic for AHU-01" xmlns="http://www.w3.org/2000/svg"><defs><marker id="gr" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="gr-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="gr-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="10" y="10" width="740" height="310" rx="10" class="d-box" /><rect x="10" y="10" width="740" height="38" rx="10" class="d-soft" /><text x="28" y="29" text-anchor="start" class="d-t d-tb">AHU-01 · Level 3 offices</text><text x="732" y="29" text-anchor="end" class="d-ts">Mon 10:42 · Occupied</text><rect x="575" y="60" width="160" height="30" rx="15" class="d-ok" /><text x="655" y="75" text-anchor="middle" class="d-ts d-tb d-tok">● RUNNING · AUTO</text><rect x="30" y="60" width="92" height="40" rx="6" class="d-box" /><text x="76" y="72" text-anchor="middle" class="d-ts">Fresh air</text><text x="76" y="88" text-anchor="middle" class="d-t d-tb">30 %</text><line x1="30" y1="150" x2="118" y2="150" class="d-aline" marker-end="url(#gr-a)"/><rect x="120" y="112" width="420" height="92" rx="8" class="d-soft" /><text x="200" y="140" text-anchor="middle" class="d-ts">Filter</text><text x="200" y="160" text-anchor="middle" class="d-t d-tb d-tok">OK</text><text x="300" y="140" text-anchor="middle" class="d-ts">CHW valve</text><text x="300" y="160" text-anchor="middle" class="d-t d-tb">62 %</text><circle cx="400" cy="155" r="22" class="d-box"/><path d="M389,165 L413,155 L389,145 Z" class="d-line"/><text x="475" y="140" text-anchor="middle" class="d-ts">Fan speed</text><text x="475" y="160" text-anchor="middle" class="d-t d-tb">42 Hz</text><line x1="542" y1="150" x2="730" y2="150" class="d-aline" marker-end="url(#gr-a)"/><rect x="585" y="104" width="110" height="40" rx="6" class="d-box" /><text x="640" y="116" text-anchor="middle" class="d-ts">SAT</text><text x="640" y="132" text-anchor="middle" class="d-t d-tb">14.1 °C</text><path d="M730,250 L170,250 L170,206" class="d-aline" marker-end="url(#gr-a)"/><rect x="385" y="262" width="130" height="42" rx="6" class="d-box" /><text x="450" y="274" text-anchor="middle" class="d-ts">RAT</text><text x="450" y="291" text-anchor="middle" class="d-t d-tb">24.3 °C</text><rect x="530" y="262" width="200" height="42" rx="6" class="d-acc" /><text x="630" y="274" text-anchor="middle" class="d-ts">Setpoint · click to change</text><text x="630" y="291" text-anchor="middle" class="d-t d-tb d-ta">24.0 °C</text><rect x="30" y="262" width="100" height="42" rx="6" class="d-soft" /><text x="80" y="283" text-anchor="middle" class="d-t">Trends ▸</text><rect x="142" y="262" width="110" height="42" rx="6" class="d-soft" /><text x="197" y="283" text-anchor="middle" class="d-t">Schedule ▸</text></svg><figcaption>A typical AHU graphic: the plant drawn simply, live values beside each device, the setpoint next to the value it controls.</figcaption></figure><h3>The life of an alarm</h3><figure class="diagram"><svg viewBox="0 0 760 250" role="img" aria-label="Alarm life cycle" xmlns="http://www.w3.org/2000/svg"><defs><marker id="al" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="al-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="al-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="110" width="140" height="60" rx="8" class="d-ok" /><text x="90.0" y="140.0" text-anchor="middle" class="d-t d-tb">Normal</text><rect x="250" y="40" width="180" height="60" rx="8" class="d-bad" /><text x="340.0" y="62.5" text-anchor="middle" class="d-t d-tb">Active</text><text x="340.0" y="77.5" text-anchor="middle" class="d-ts">unacknowledged</text><rect x="540" y="40" width="190" height="60" rx="8" class="d-warn" /><text x="635.0" y="62.5" text-anchor="middle" class="d-t d-tb">Active</text><text x="635.0" y="77.5" text-anchor="middle" class="d-ts">acknowledged</text><rect x="250" y="180" width="180" height="60" rx="8" class="d-warn" /><text x="340.0" y="202.5" text-anchor="middle" class="d-t d-tb">Returned to normal</text><text x="340.0" y="217.5" text-anchor="middle" class="d-ts">unacknowledged</text><path d="M90,110 L90,70 L248,70" class="d-line" marker-end="url(#al)"/><text x="168" y="58" text-anchor="middle" class="d-ts">limit crossed</text><line x1="430" y1="70" x2="538" y2="70" class="d-line" marker-end="url(#al)"/><text x="484" y="58" text-anchor="middle" class="d-ts">operator acks</text><path d="M635,40 L635,16 L60,16 L60,108" class="d-line" marker-end="url(#al)"/><text x="350" y="28" text-anchor="middle" class="d-ts">value returns to normal</text><line x1="340" y1="100" x2="340" y2="178" class="d-line" marker-end="url(#al)"/><text x="350" y="139" text-anchor="start" class="d-ts">value returns first</text><path d="M250,210 L90,210 L90,172" class="d-line" marker-end="url(#al)"/><text x="170" y="224" text-anchor="middle" class="d-ts">operator acks</text></svg><figcaption>Alarm states. An alarm leaves the list only when it is both back to normal and acknowledged.</figcaption></figure><p>Alarms carry a <strong>priority</strong> so the important ones stand out and can be routed differently:</p><div class="tbl-wrap"><table class=""><thead><tr><th>Priority</th><th>Example</th><th>Typical routing</th></tr></thead><tbody><tr><td>Critical</td><td>Fire shutdown active, chiller plant tripped</td><td>Alarm console + SMS to the on-call engineer</td></tr><tr><td>High</td><td>AHU fan failed, pump tripped</td><td>Alarm console + e-mail</td></tr><tr><td>Medium</td><td>Room temperature out of range for 15 minutes</td><td>Alarm console</td></tr><tr><td>Low / maintenance</td><td>Filter dirty, run-hours due for service</td><td>Alarm console or maintenance report</td></tr></tbody></table></div><div class="tip"><span class="label">Avoid alarm flooding</span><p>A good alarm is one somebody needs to act on. If operators see hundreds a day, they stop reading them. Use time delays (e.g. 15 minutes before a high-temperature alarm), suppress alarms that cannot matter (no temperature alarms while the AHU is off by schedule), and review alarm counts every month.</p></div><h3>Commands and overrides</h3><p>Operators can command points: start a fan, change a setpoint, force a valve to 100 %. A <strong>manual override</strong> replaces the program's value until someone releases it.</p><div class="warn"><span class="label">Forgotten overrides</span><p>Overrides left in place are one of the most common causes of wasted energy and “mystery” faults. A fan forced ON during a test runs all night; a valve forced to 0 % leaves a floor hot for weeks. Use timed overrides where the system allows it, and check the override list regularly.</p></div><h3>Users and access levels</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Level</th><th>Typical rights</th></tr></thead><tbody><tr><td>View only</td><td>See graphics, alarms and trends.</td></tr><tr><td>Operator</td><td>Acknowledge alarms; change setpoints and schedules within limits.</td></tr><tr><td>Engineer</td><td>Change configuration, logic, graphics and alarm limits.</td></tr><tr><td>Administrator</td><td>Manage users, backups and system settings.</td></tr></tbody></table></div><p>Basic cyber-security: change every default password, give each person their own login (so the audit trail means something), keep the BMS network separate from the office network, and keep backups off the server.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>On the server, AHU-01 has:</p><ul><li><strong>a graphic</strong> like the one above;</li><li><strong>alarms</strong> — fan fail (high), fire shutdown (critical), return air above 27 °C for 15 minutes (medium), filter dirty (low);</li><li><strong>trends</strong> — return and supply air temperature, valve position, fan speed and CO₂, every 5 minutes;</li><li><strong>a schedule</strong> — Monday to Saturday, 08:00–19:00, with the public-holiday calendar.</li></ul></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Make sure the server and all controllers use one time source (NTP); otherwise trends and alarm times will not line up.</li><li>When investigating a problem, open a trend before touching anything. It usually shows when the problem started and what changed.</li><li>Keep graphics honest: show units, put each setpoint next to the value it controls, and make points in override stand out.</li><li>Back up the server before any upgrade or major change, and store a copy somewhere other than the server.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Graphic shows “?”, “---” or greyed-out values</td><td>Controller offline or the point is not communicating</td><td>Controller status and network</td></tr><tr><td>Gaps in trend graphs</td><td>Server was down, or the controller's trend buffer overflowed</td><td>Server uptime; trend interval and buffer size</td></tr><tr><td>Alarms arrive late or with wrong times</td><td>Clocks not synchronised</td><td>NTP / time-sync settings on server and controllers</td></tr><tr><td>Operators ignore alarms</td><td>Too many nuisance alarms</td><td>Alarm count report; add delays and suppression</td></tr><tr><td>Plant runs at night or at weekends</td><td>Override left on, or a wrong schedule or holiday</td><td>Override list, schedule, holiday calendar</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Server</dt><dd>Computer running the BMS supervisory software and database.</dd><dt>Workstation / client</dt><dd>A PC, browser or mobile device used to operate the BMS.</dd><dt>HMI / local display</dt><dd>A screen on or near the panel showing the controller's points.</dd><dt>Graphic</dt><dd>A live picture of plant or a floor plan with values and commands.</dd><dt>Trend log</dt><dd>Stored history of a point's values over time.</dd><dt>Alarm priority</dt><dd>The importance of an alarm, used for display and routing.</dd><dt>Acknowledge</dt><dd>An operator's confirmation that an alarm has been seen.</dd><dt>Override</dt><dd>A manual command that replaces the program's value until released.</dd><dt>Audit trail</dt><dd>Record of who changed what, and when.</dd><dt>NTP</dt><dd>Network Time Protocol — keeps all clocks on the network in step.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-1-4-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">AHU-01 ran all weekend, although its schedule is Monday to Saturday 08:00–19:00 and the schedule is set correctly. What do you check first?</p>
<button type="button" class="s-opt" data-i="0">The return air temperature sensor.</button><button type="button" class="s-opt" data-i="1">The override list — someone may have commanded the fan ON manually.</button><button type="button" class="s-opt" data-i="2">The chilled water plant.</button>
<div class="s-feedback" hidden><span class="verdict"></span> A correct schedule that is not being followed usually means the program's output is being overridden. Check the override list (and the HOA switch in Hand). Then release the override and find out why it was set.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Name four functions of a BMS server.</p><details><summary>Show answer</summary><div class="a">Any four of: data collection, database, history/trends, alarm management, schedules and calendars, users and security, integration, reports.</div></details></li><li><p class="q">An alarm returns to normal before anyone acknowledges it. Does it leave the alarm list?</p><details><summary>Show answer</summary><div class="a">No. It moves to “returned to normal, unacknowledged” and stays on the list until an operator acknowledges it, so short events are not missed.</div></details></li><li><p class="q">Give two ways to reduce nuisance alarms.</p><details><summary>Show answer</summary><div class="a">Add time delays; suppress dependent alarms when plant is off by schedule; set sensible limits; review alarm counts regularly.</div></details></li><li><p class="q">Why should every operator have their own login?</p><details><summary>Show answer</summary><div class="a">So the audit trail shows who made each change, and access rights can be set per person.</div></details></li><li><p class="q">Why are forgotten overrides a problem?</p><details><summary>Show answer</summary><div class="a">They keep equipment in a fixed state regardless of the program — wasting energy or causing comfort complaints — often without anyone noticing.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-1/1-3-ddc-controller.html"><small>&larr; Previous</small>1.3 The DDC controller and how it works</a><a class="next" href="../../level-1/module-1/1-5-control-panel-architecture.html"><small>Next &rarr;</small>1.5 BMS control panel architecture</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
