<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="1-5" data-url="level-1/module-1/1-5-control-panel-architecture.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>1.5 BMS control panel architecture | BMS Study Guide</title>
<meta name="description" content="A BMS control panel (DDC panel) is the enclosure that houses the controller with its power supplies, protection, relays and terminals, so field wiring can be connected safely and neatly.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details open><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<span class="soon"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<span class="soon"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-1/index.html">Module 1 · BMS Architecture</a> &rsaquo; 1.5</div>
<p class="eyebrow no-abbr">Module 1 · BMS Architecture</p>
<h1>1.5&ensp;BMS control panel architecture</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 3</span><span class="chip">About 10 min</span><span class="chip">Page 5 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Name the main components inside a DDC control panel and what each does.</li><li>Explain why interposing relays are used.</li><li>Describe the signals exchanged between the BMS panel and the motor control centre (MCC).</li><li>Recognise good panel practice: segregation, labelling, spare capacity.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Name four functions of a BMS server.<div class="from">from 1.4 BMS server, workstation and operator interface</div><details><summary>Show answer</summary><div class="a">Any four of: data collection, database, history/trends, alarm management, schedules and calendars, users and security, integration, reports.</div></details></li><li>What does the ADC do in a controller?<div class="from">from 1.3 The DDC controller and how it works</div><details><summary>Show answer</summary><div class="a">The analogue-to-digital converter turns an electrical input — resistance, voltage or current — into a number the processor can use.</div></details></li><li>The BMS server is switched off for maintenance. What happens to AHU-01?<div class="from">from 1.2 BMS architecture: field, automation and management levels</div><details><summary>Show answer</summary><div class="a">Nothing changes in its operation. DDC-AHU-01 keeps running its program, setpoints and schedule. Operators cannot see the graphic or receive central alarms until the server is back.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A BMS control panel (DDC panel) is the enclosure that houses the controller with its <strong>power supplies, protection, relays and terminals</strong>, so field wiring can be connected safely and neatly.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Most hands-on BMS work happens at the panel: terminating cables, measuring signals, replacing relays, connecting a laptop. A well-built panel makes this quick and safe; a poor one hides faults behind loose terminals and missing labels. You also need to read panel drawings to wire, test and fault-find.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 420" role="img" aria-label="Front view of a typical DDC control panel" xmlns="http://www.w3.org/2000/svg"><rect x="20" y="10" width="720" height="400" rx="8" class="d-box" /><rect x="40" y="30" width="95" height="60" rx="8" class="d-warn" /><text x="87.5" y="52.5" text-anchor="middle" class="d-t d-tb">Isolator</text><text x="87.5" y="67.5" text-anchor="middle" class="d-ts">230 V in</text><rect x="145" y="30" width="95" height="60" rx="8" class="d-warn" /><text x="192.5" y="52.5" text-anchor="middle" class="d-t d-tb">MCBs / fuses</text><text x="192.5" y="67.5" text-anchor="middle" class="d-ts">per circuit</text><rect x="250" y="30" width="125" height="60" rx="8" class="d-warn" /><text x="312.5" y="52.5" text-anchor="middle" class="d-t d-tb">Transformer</text><text x="312.5" y="67.5" text-anchor="middle" class="d-ts">230 / 24 V AC</text><rect x="385" y="30" width="125" height="60" rx="8" class="d-warn" /><text x="447.5" y="52.5" text-anchor="middle" class="d-t d-tb">24 V DC PSU</text><text x="447.5" y="67.5" text-anchor="middle" class="d-ts">for 4–20 mA loops</text><rect x="520" y="30" width="95" height="60" rx="8" class="d-box" /><text x="567.5" y="52.5" text-anchor="middle" class="d-t d-tb">Surge prot.</text><text x="567.5" y="67.5" text-anchor="middle" class="d-ts">RS485 / IP</text><rect x="625" y="30" width="95" height="60" rx="8" class="d-box" /><text x="672.5" y="52.5" text-anchor="middle" class="d-t d-tb">Switch</text><text x="672.5" y="67.5" text-anchor="middle" class="d-ts">Ethernet</text><rect x="40" y="100" width="680" height="18" rx="3" class="d-soft" /><text x="380" y="109" text-anchor="middle" class="d-ts">cable trunking</text><rect x="40" y="128" width="200" height="90" rx="8" class="d-acc" /><text x="140.0" y="165.5" text-anchor="middle" class="d-t d-tb">DDC controller</text><text x="140.0" y="180.5" text-anchor="middle" class="d-ts">CPU · comms · I/O</text><rect x="250" y="128" width="125" height="90" rx="8" class="d-acc" /><text x="312.5" y="165.5" text-anchor="middle" class="d-t d-tb">I/O module</text><text x="312.5" y="180.5" text-anchor="middle" class="d-ts">expansion</text><rect x="385" y="128" width="105" height="90" rx="8" class="d-soft" /><text x="437.5" y="165.5" text-anchor="middle" class="d-t d-tb">Spare space</text><text x="437.5" y="180.5" text-anchor="middle" class="d-ts">≈ 20 %</text><rect x="500" y="128" width="220" height="90" rx="8" class="d-box" /><text x="610" y="145" text-anchor="middle" class="d-t d-tb">Interposing relays</text><rect x="512" y="160" width="26" height="46" rx="3" class="d-soft" /><rect x="546" y="160" width="26" height="46" rx="3" class="d-soft" /><rect x="580" y="160" width="26" height="46" rx="3" class="d-soft" /><rect x="614" y="160" width="26" height="46" rx="3" class="d-soft" /><rect x="648" y="160" width="26" height="46" rx="3" class="d-soft" /><rect x="682" y="160" width="26" height="46" rx="3" class="d-soft" /><rect x="40" y="228" width="680" height="18" rx="3" class="d-soft" /><text x="380" y="237" text-anchor="middle" class="d-ts">cable trunking</text><rect x="48" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="68" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="88" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="108" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="128" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="148" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="168" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="188" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="208" y="262" width="15" height="46" rx="2" class="d-warn" /><rect x="228" y="262" width="15" height="46" rx="2" class="d-warn" /><text x="145" y="322" text-anchor="middle" class="d-ts">230 V terminals</text><text x="145" y="337" text-anchor="middle" class="d-ts">MCC, power</text><line x1="268" y1="252" x2="268" y2="344" class="d-line d-dash"/><rect x="282" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="302" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="322" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="342" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="362" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="382" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="402" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="422" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="442" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="462" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="482" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="502" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="522" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="542" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="562" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="582" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="602" y="262" width="15" height="46" rx="2" class="d-acc" /><rect x="622" y="262" width="15" height="46" rx="2" class="d-acc" /><text x="460" y="322" text-anchor="middle" class="d-ts">24 V signal terminals</text><text x="460" y="337" text-anchor="middle" class="d-ts">AI · AO · DI · DO · RS485</text><rect x="655" y="278" width="60" height="14" rx="2" class="d-box" /><text x="685" y="322" text-anchor="middle" class="d-ts">Earth bar</text><circle cx="80" cy="388" r="9" class="d-soft"/><circle cx="155" cy="388" r="9" class="d-soft"/><circle cx="230" cy="388" r="9" class="d-soft"/><circle cx="305" cy="388" r="9" class="d-soft"/><circle cx="380" cy="388" r="9" class="d-soft"/><circle cx="455" cy="388" r="9" class="d-soft"/><circle cx="530" cy="388" r="9" class="d-soft"/><circle cx="605" cy="388" r="9" class="d-soft"/><circle cx="680" cy="388" r="9" class="d-soft"/><text x="380" y="365" text-anchor="middle" class="d-ts">Cable entry from below — power on the left, signals on the right</text></svg><figcaption>A typical DDC panel. Orange: 230 V side. Blue: controller and 24 V signal side, kept apart.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Component</th><th>What it does</th></tr></thead><tbody><tr><td>Incoming isolator / MCB</td><td>Switches and protects the panel's 230 V supply.</td></tr><tr><td>Circuit MCBs or fuses</td><td>Protect each circuit separately — controller, transformer, 24 V DC supply, field devices.</td></tr><tr><td>Control transformer (230 / 24 V AC)</td><td>Supplies 24 V AC to the controller and actuators. Sized in VA for all loads, plus a margin.</td></tr><tr><td>24 V DC power supply (SMPS)</td><td>Powers 4–20 mA sensors and other DC devices.</td></tr><tr><td>DDC controller and I/O modules</td><td>Mounted on DIN rail, with spare space for future modules.</td></tr><tr><td>Interposing relays</td><td>Stand between controller outputs and field circuits (see below).</td></tr><tr><td>Terminal blocks</td><td>Every field cable lands here — never directly on the controller. Numbered to match the drawings.</td></tr><tr><td>Cable trunking</td><td>Keeps wiring tidy and separates power from signal cables.</td></tr><tr><td>Earth bar</td><td>Protective earth and cable-screen connections.</td></tr><tr><td>Network devices</td><td>Ethernet switch, surge protection for RS485 and IP cables, repeaters where needed.</td></tr><tr><td>Accessories</td><td>Panel light, cooling fan and filter, door-mounted display, drawing pocket.</td></tr></tbody></table></div><h3>Why interposing relays?</h3><p>A controller's digital output is a small relay or triac meant for low currents. A motor starter in the MCC may work at 230 V and draw more current, and a fault in that circuit could destroy the controller. An <strong>interposing relay</strong> sits between them: the controller's output energises the relay coil at 24 V, and the relay's own, stronger contact switches the field circuit.</p><figure class="diagram"><svg viewBox="0 0 760 212" role="img" aria-label="An interposing relay between a controller output and a motor starter" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ir" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="ir-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="ir-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="60" width="170" height="110" rx="8" class="d-acc" /><text x="105.0" y="100.0" text-anchor="middle" class="d-t d-tb">DDC controller</text><text x="105.0" y="115.0" text-anchor="middle" class="d-ts">DO1</text><text x="105.0" y="130.0" text-anchor="middle" class="d-ts">24 V, low current</text><rect x="290" y="40" width="190" height="140" rx="8" class="d-box" /><text x="385" y="58" text-anchor="middle" class="d-t d-tb">Interposing relay</text><rect x="305" y="92" width="50" height="56" rx="4" class="d-soft" /><text x="330" y="120" text-anchor="middle" class="d-ts">coil</text><line x1="190" y1="104" x2="305" y2="104" class="d-line"/><line x1="190" y1="136" x2="305" y2="136" class="d-line"/><text x="248" y="92" text-anchor="middle" class="d-ts">24 V control</text><line x1="380" y1="70" x2="380" y2="170" class="d-line d-dash d-thin"/><line x1="420" y1="86" x2="420" y2="108" class="d-line"/><line x1="420" y1="108" x2="440" y2="126" class="d-line"/><line x1="420" y1="132" x2="420" y2="156" class="d-line"/><text x="452" y="120" text-anchor="start" class="d-ts">NO</text><path d="M420,86 L420,76 L580,76" class="d-line"/><path d="M420,156 L420,166 L580,166" class="d-line"/><rect x="580" y="50" width="160" height="130" rx="8" class="d-warn" /><text x="660.0" y="100.0" text-anchor="middle" class="d-t d-tb">MCC starter</text><text x="660.0" y="115.0" text-anchor="middle" class="d-ts">230 V start circuit</text><text x="660.0" y="130.0" text-anchor="middle" class="d-ts">contactor coil</text><text x="105" y="198" text-anchor="middle" class="d-ts">Controller output</text><text x="385" y="198" text-anchor="middle" class="d-ts">Isolation + higher rating</text><text x="660" y="198" text-anchor="middle" class="d-ts">Motor control circuit</text></svg><figcaption>The controller only ever switches the 24 V relay coil. The relay's contact switches the MCC circuit.</figcaption></figure><ol class="steps"><li><strong>Isolation</strong> — the 230 V field circuit never reaches the controller.</li><li><strong>Higher rating</strong> — the relay contact can carry more current and voltage than the controller output.</li><li><strong>Easy replacement</strong> — plug-in relays are cheap and swapped in seconds; a damaged controller output is not.</li><li><strong>Visible state</strong> — most relays have an LED, so you can see the command without a meter.</li></ol><h3>The BMS–MCC interface</h3><p>Fans and pumps are powered and protected in the <strong>motor control centre (MCC)</strong> or a starter panel — not in the BMS panel. The two panels exchange a few simple signals:</p><div class="tbl-wrap"><table class=""><thead><tr><th>Signal</th><th>Direction</th><th>Point type</th><th>Meaning</th></tr></thead><tbody><tr><td>Start / stop command</td><td>BMS → MCC</td><td>DO (relay contact)</td><td>Contact closed = run</td></tr><tr><td>Run status</td><td>MCC → BMS</td><td>DI</td><td>Contactor auxiliary or VFD relay closed = running</td></tr><tr><td>Trip / fault</td><td>MCC → BMS</td><td>DI</td><td>Overload tripped or VFD fault</td></tr><tr><td>Auto / manual status</td><td>MCC → BMS</td><td>DI</td><td>Selector in Auto = the BMS is in control</td></tr><tr><td>Speed reference</td><td>BMS → VFD</td><td>AO (0–10 V or 4–20 mA)</td><td>Required fan or pump speed</td></tr></tbody></table></div><p>These contacts are <strong>potential-free</strong> (also called volt-free or dry): each one is just a switch, and the receiving side supplies its own voltage. That keeps the two panels electrically independent. Module 4 explains this fully.</p><div class="note"><span class="label">The HOA switch</span><p><strong>Hand–Off–Auto.</strong> In <em>Hand</em> the motor runs locally whatever the BMS says; in <em>Off</em> it is stopped; only in <em>Auto</em> does the BMS command it. Many “the BMS won't start the fan” calls end at a switch left in Hand or Off — which is exactly why the auto/manual status is wired back to the BMS.</p></div><h3>Good panel practice</h3><ul><li><strong>Segregate</strong> 230 V wiring from 24 V signal wiring — separate trunking and terminal groups. Mixing them causes electrical noise and is a safety risk.</li><li><strong>Ferrule</strong> every wire end with a number that matches the drawing, and label every device.</li><li>Keep <strong>10–20 % spare</strong> terminals, I/O and DIN-rail space.</li><li>Earth cable <strong>screens at one end only</strong>, normally at the panel (more in Module 4).</li><li>Choose an enclosure <strong>IP rating</strong> for the location — e.g. IP54 in a plant room, higher outdoors.</li><li>Keep a copy of the drawings in the <strong>door pocket</strong> and update them after every change.</li></ul><h3>Panel drawings</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Drawing</th><th>Shows</th></tr></thead><tbody><tr><td>General arrangement (GA)</td><td>Physical layout of components on the back-plate and door.</td></tr><tr><td>Power distribution</td><td>Incoming supply, MCBs, fuses, transformer and power supplies.</td></tr><tr><td>I/O wiring schematic</td><td>Each controller terminal, its terminal block and the field device it connects to.</td></tr><tr><td>Terminal schedule</td><td>Every terminal with its cable number and destination.</td></tr><tr><td>Bill of materials</td><td>Every component with make and part number.</td></tr></tbody></table></div><p>Panels are tested twice: a <strong>factory acceptance test</strong> (FAT) at the panel builder, and a site acceptance test after installation, when every point is checked end to end.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>Panel <strong>DDC-AHU-01</strong> sits in the 3rd-floor AHU room. It takes 230 V from the floor's distribution board through a 6 A MCB and contains: a 230/24 V AC transformer for the controller and the two actuators; a 24 V DC supply for the 4–20 mA duct pressure sensor; one interposing relay for the fan start; terminals for all hard-wired points plus spares; and RS485 terminals for the Modbus link to the VFD.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Before working inside a panel, isolate it and <strong>prove it dead</strong> with a tester. The incoming terminals stay live even when the controller is off.</li><li>Measure the 24 V AC at the transformer and at the controller while the actuators are moving — that is when a weak supply shows.</li><li>Tug each wire gently to find loose terminals; they cause intermittent faults that are hard to trace.</li><li>Relay LED on but the motor does not run? The problem is on the MCC side: HOA position, contactor, overload, wiring.</li><li>Mark up the drawings when you change wiring. Up-to-date “as-built” drawings save the next engineer hours.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Controller and actuators all dead</td><td>Blown fuse, tripped MCB or failed transformer</td><td>230 V in, 24 V out, each fuse</td></tr><tr><td>Random restarts, or actuators stall when several move</td><td>Transformer too small; voltage dips</td><td>Total VA against transformer rating; voltage under load</td></tr><tr><td>Fan won't start; relay LED is ON</td><td>MCC side: HOA not in Auto, overload tripped, wiring</td><td>Auto/manual DI, MCC panel, overload</td></tr><tr><td>Fan won't start; relay LED is OFF</td><td>No command: schedule, interlock, override, or DO fault</td><td>Command on the BMS, controller output LED</td></tr><tr><td>Unstable analogue readings</td><td>Signal cable next to power cable, or screen not earthed</td><td>Cable routes, segregation, screen earth</td></tr><tr><td>All 4–20 mA sensors read zero or fault</td><td>24 V DC supply off or its fuse blown</td><td>24 V DC at the supply and at the terminals</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>DDC panel</dt><dd>Enclosure holding the controller, power supplies, protection, relays and terminals.</dd><dt>Control transformer</dt><dd>Steps 230 V AC down to 24 V AC for controllers and actuators; rated in VA.</dd><dt>SMPS</dt><dd>Switched-mode power supply — here, the 24 V DC supply for sensors.</dd><dt>Interposing relay</dt><dd>A relay between a controller output and a field circuit, for isolation and higher rating.</dd><dt>Potential-free contact</dt><dd>A contact that is only a switch, carrying no voltage of its own. Also “volt-free” or “dry”.</dd><dt>MCC</dt><dd>Motor control centre — where motors are powered, started and protected.</dd><dt>HOA switch</dt><dd>Hand–Off–Auto selector; the BMS has control only in Auto.</dd><dt>Ferrule</dt><dd>A numbered marker on a wire end matching the drawing.</dd><dt>Segregation</dt><dd>Keeping power and signal wiring physically separate.</dd><dt>FAT</dt><dd>Factory acceptance test of the panel before delivery.</dd><dt>IP rating</dt><dd>Ingress Protection — how well an enclosure keeps out dust and water (e.g. IP54).</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-1-5-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">The BMS commands AHU-01's fan ON. The interposing relay's LED is lit, but the fan is not running. The auto/manual status on the graphic shows “Manual”. What is the likely cause?</p>
<button type="button" class="s-opt" data-i="0">The controller's digital output has failed.</button><button type="button" class="s-opt" data-i="1">The HOA switch in the MCC or VFD is not in Auto, so the BMS command is ignored.</button><button type="button" class="s-opt" data-i="2">The return air sensor is reading too low.</button>
<div class="s-feedback" hidden><span class="verdict"></span> The relay LED proves the BMS is commanding the fan, and the auto/manual status says the MCC is not in Auto. Put the switch back to Auto — and find out who left it in Hand or Off, and why.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Why are field cables landed on terminal blocks rather than directly on the controller?</p><details><summary>Show answer</summary><div class="a">Terminal blocks give a clear, numbered connection point for testing and disconnection, protect the controller's terminals from repeated work, and let the controller be replaced without disturbing field wiring.</div></details></li><li><p class="q">Give three reasons for using interposing relays.</p><details><summary>Show answer</summary><div class="a">Isolation of the controller from 230 V circuits, higher contact rating, cheap and quick replacement, and a visible LED showing the command.</div></details></li><li><p class="q">What does “potential-free contact” mean?</p><details><summary>Show answer</summary><div class="a">The contact is only a switch and carries no voltage from its own panel; the receiving panel supplies the voltage. It keeps the two panels electrically independent.</div></details></li><li><p class="q">List the signals usually exchanged between the BMS and a fan's MCC starter.</p><details><summary>Show answer</summary><div class="a">Start/stop command (DO), run status (DI), trip/fault (DI), auto/manual status (DI), and a speed reference (AO) if a VFD is fitted.</div></details></li><li><p class="q">Why should 230 V and 24 V signal wiring be kept apart?</p><details><summary>Show answer</summary><div class="a">For safety, and because power cables induce electrical noise into signal cables, which makes analogue readings unstable.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><small>&larr; Previous</small>1.4 BMS server, workstation and operator interface</a><a class="next" href="../../level-1/module-1/1-6-hvac-system-integration.html"><small>Next &rarr;</small>1.6 HVAC system integration</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
