<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="2-1" data-url="level-1/module-2/2-1-air-handling-unit.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>2.1 Air handling unit (AHU) | BMS Study Guide</title>
<meta name="description" content="An AHU is a large casing that filters, cools, dehumidifies and moves air, delivering it through ducts to the spaces it serves — the single most common plant item on any BMS.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="active" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<span class="soon"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-2/index.html">Module 2 · HVAC Control Fundamentals</a> &rsaquo; 2.1</div>
<p class="eyebrow no-abbr">Module 2 · HVAC Control Fundamentals</p>
<h1>2.1&ensp;Air handling unit (AHU)</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 5</span><span class="chip">About 10 min</span><span class="chip">Page 1 of 7</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Name the sections of an AHU in airflow order and say what each one does.</li><li>List the BMS points that typically belong to each section.</li><li>Tell the common AHU types apart, including the treated fresh air unit (TFA).</li><li>Choose between return-air, supply-air and space-temperature control.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What is a gateway used for?<div class="from">from 1.6 HVAC system integration</div><details><summary>Show answer</summary><div class="a">To translate between two different protocols, e.g. a manufacturer's own protocol to BACnet/IP.</div></details></li><li>List the signals usually exchanged between the BMS and a fan's MCC starter.<div class="from">from 1.5 BMS control panel architecture</div><details><summary>Show answer</summary><div class="a">Start/stop command (DO), run status (DI), trip/fault (DI), auto/manual status (DI), and a speed reference (AO) if a VFD is fitted.</div></details></li><li>Why are forgotten overrides a problem?<div class="from">from 1.4 BMS server, workstation and operator interface</div><details><summary>Show answer</summary><div class="a">They keep equipment in a fixed state regardless of the program — wasting energy or causing comfort complaints — often without anyone noticing.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>An AHU is a large casing that <strong>filters, cools, dehumidifies and moves air</strong>, delivering it through ducts to the spaces it serves — the single most common plant item on any BMS.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Nearly every BMS engineer's first point list, first wiring diagram and first sequence is for an AHU, and most comfort complaints in a commercial building lead back to one. If you can read an AHU — what each section does, which points it needs and how it is controlled — you can handle most of the HVAC side of a BMS.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>The sections, in airflow order</h3><figure class="diagram"><svg viewBox="0 0 780 280" role="img" aria-label="Sections of an air handling unit in airflow order, with typical BMS points" xmlns="http://www.w3.org/2000/svg"><defs><marker id="as" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="as-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="as-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="60" width="600" height="130" rx="10" class="d-soft" /><text x="75.0" y="74" text-anchor="middle" class="d-ts d-tb">Dampers +</text><text x="75.0" y="88" text-anchor="middle" class="d-ts d-tb">mixing box</text><line x1="130" y1="62" x2="130" y2="188" class="d-line d-thin d-dash"/><text x="160.0" y="74" text-anchor="middle" class="d-ts d-tb">Pre-</text><text x="160.0" y="88" text-anchor="middle" class="d-ts d-tb">filter</text><line x1="190" y1="62" x2="190" y2="188" class="d-line d-thin d-dash"/><text x="220.0" y="74" text-anchor="middle" class="d-ts d-tb">Fine</text><text x="220.0" y="88" text-anchor="middle" class="d-ts d-tb">filter</text><line x1="250" y1="62" x2="250" y2="188" class="d-line d-thin d-dash"/><text x="295.0" y="74" text-anchor="middle" class="d-ts d-tb">Cooling</text><text x="295.0" y="88" text-anchor="middle" class="d-ts d-tb">coil</text><line x1="340" y1="62" x2="340" y2="188" class="d-line d-thin d-dash"/><text x="375.0" y="74" text-anchor="middle" class="d-ts d-tb">Heating</text><text x="375.0" y="88" text-anchor="middle" class="d-ts d-tb">coil (opt.)</text><line x1="410" y1="62" x2="410" y2="188" class="d-line d-thin d-dash"/><text x="475.0" y="74" text-anchor="middle" class="d-ts d-tb">Supply</text><text x="475.0" y="88" text-anchor="middle" class="d-ts d-tb">fan</text><line x1="540" y1="62" x2="540" y2="188" class="d-line d-thin d-dash"/><text x="580.0" y="74" text-anchor="middle" class="d-ts d-tb">Discharge</text><line x1="0" y1="120" x2="68" y2="120" class="d-aline" marker-end="url(#as-a)"/><text x="4" y="106" text-anchor="start" class="d-ts">Fresh air</text><path d="M75,240 L75,192" class="d-aline" marker-end="url(#as-a)"/><text x="85" y="232" text-anchor="start" class="d-ts">Return air</text><rect x="70" y="104" width="26" height="30" rx="3" class="d-box" /><line x1="72" y1="132" x2="94" y2="106" class="d-line"/><rect x="62" y="160" width="30" height="24" rx="3" class="d-box" /><line x1="64" y1="182" x2="90" y2="162" class="d-line"/><path d="M160,100 L148,112 L172,126 L148,140 L172,154 L160,168" class="d-line"/><path d="M220,100 L208,112 L232,126 L208,140 L232,154 L220,168" class="d-line"/><rect x="275" y="100" width="40" height="70" rx="3" class="d-acc" /><line x1="277" y1="108" x2="313" y2="108" class="d-line d-thin"/><line x1="277" y1="117" x2="313" y2="117" class="d-line d-thin"/><line x1="277" y1="126" x2="313" y2="126" class="d-line d-thin"/><line x1="277" y1="135" x2="313" y2="135" class="d-line d-thin"/><line x1="277" y1="144" x2="313" y2="144" class="d-line d-thin"/><line x1="277" y1="153" x2="313" y2="153" class="d-line d-thin"/><line x1="277" y1="162" x2="313" y2="162" class="d-line d-thin"/><rect x="268" y="172" width="54" height="7" rx="2" class="d-box" /><rect x="355" y="100" width="40" height="70" rx="3" class="d-box d-dash" /><circle cx="475" cy="135" r="30" class="d-box"/><path d="M460,151 L494,135 L460,119 Z" class="d-line"/><line x1="622" y1="125" x2="770" y2="125" class="d-aline" marker-end="url(#as-a)"/><text x="770" y="110" text-anchor="end" class="d-ts">Supply air</text><text x="75" y="254" text-anchor="middle" class="d-ts d-ta">Damper · AO</text><text x="75" y="268" text-anchor="middle" class="d-ts d-ta">Mixed air T · AI</text><text x="190" y="210" text-anchor="middle" class="d-ts d-ta">Filter ΔP</text><text x="190" y="224" text-anchor="middle" class="d-ts d-ta">DI or AI</text><text x="295" y="210" text-anchor="middle" class="d-ts d-ta">CHW valve · AO</text><text x="295" y="224" text-anchor="middle" class="d-ts d-ta">Condensate · DI</text><text x="375" y="210" text-anchor="middle" class="d-ts d-ta">Valve / heater</text><text x="375" y="224" text-anchor="middle" class="d-ts d-ta">AO or DO</text><text x="475" y="210" text-anchor="middle" class="d-ts d-ta">Start DO · Status DI</text><text x="475" y="224" text-anchor="middle" class="d-ts d-ta">Speed AO</text><text x="690" y="210" text-anchor="middle" class="d-ts d-ta">SAT · AI</text></svg><figcaption>A typical AHU. Blue labels are the BMS points each section usually brings.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Section</th><th>What it does</th><th>Typical BMS points</th></tr></thead><tbody><tr><td>Fresh air damper</td><td>Lets in outdoor air for ventilation</td><td>Position AO (or open/close DO + end switch DI)</td></tr><tr><td>Return air damper</td><td>Lets room air back in to be re-used</td><td>Position AO, or manual</td></tr><tr><td>Mixing box</td><td>Blends fresh and return air</td><td>Mixed air temperature AI (optional)</td></tr><tr><td>Pre-filter and fine filter</td><td>Remove dust and particles; the pre-filter protects the more expensive fine filter</td><td>ΔP switch DI or ΔP sensor AI per filter</td></tr><tr><td>Cooling coil</td><td>Cools the air with chilled water and removes moisture</td><td>CHW valve AO</td></tr><tr><td>Drain pan</td><td>Collects water condensed on the coil</td><td>Condensate overflow DI (optional)</td></tr><tr><td>Heating coil or electric heater</td><td>Heats or re-heats air — rare in hot climates except for humidity control</td><td>Valve AO or heater stages DO</td></tr><tr><td>Supply fan</td><td>Moves the air through the ducts</td><td>Start DO, run status DI, fault DI, speed AO</td></tr><tr><td>Discharge / silencer</td><td>Reduces noise; air leaves for the ducts</td><td>Supply air temperature AI</td></tr></tbody></table></div><p>Bigger systems add a <strong>return fan</strong> and an <strong>exhaust (relief) damper</strong>, a <strong>humidifier</strong> for dry climates or special areas, or a <strong>heat-recovery wheel</strong> that pre-cools incoming fresh air with outgoing exhaust air.</p><h3>How the coil removes moisture</h3><p>Air can hold only so much water vapour at a given temperature. When the cooling coil chills the air below its <strong>dew point</strong>, some of the vapour condenses on the coil fins as water, drips into the drain pan and leaves through the condensate drain. That is how an AHU dehumidifies — and why the air leaving a chilled-water coil is usually only about 12–14 °C. In humid climates removing moisture is often as important as lowering temperature.</p><h3>Common AHU types</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Type</th><th>What it is</th><th>Where you see it</th></tr></thead><tbody><tr><td>Recirculating AHU</td><td>Mixes a portion of fresh air with return air</td><td>Offices, malls, most comfort cooling</td></tr><tr><td>Treated fresh air unit (TFA)</td><td>100 % fresh air, cooled and dehumidified, supplied to the floors or to FCUs</td><td>Hotels, offices with FCUs, hospitals</td></tr><tr><td>Constant volume (CAV) AHU</td><td>Fixed airflow; temperature varied by the valve</td><td>Single large zones — halls, lobbies</td></tr><tr><td>Variable volume (VAV) AHU</td><td>Fan speed follows duct pressure; airflow varies per zone</td><td>Multi-zone offices (page 2.4)</td></tr><tr><td>Packaged / DX unit</td><td>Has its own compressor instead of a chilled water coil</td><td>Smaller buildings, retail</td></tr></tbody></table></div><h3>What does the valve control to?</h3><p>The CHW valve is always modulated to hold <em>some</em> temperature. Which one is a design decision:</p><div class="tbl-wrap"><table class=""><thead><tr><th>Control on…</th><th>How it works</th><th>Good for</th><th>Watch out for</th></tr></thead><tbody><tr><td>Return air temperature</td><td>Return air is taken as the average room temperature</td><td>Simple single-zone AHUs; very common</td><td>Return air is affected by ceiling heat and leaky ducts</td></tr><tr><td>Supply air temperature</td><td>Holds the air leaving the coil at e.g. 13 °C</td><td>VAV systems; TFAs</td><td>Rooms are not controlled directly; usually reset from zone demand</td></tr><tr><td>Space temperature</td><td>A room sensor drives the valve</td><td>Single rooms or halls</td><td>One sensor must represent the whole zone</td></tr><tr><td>Cascade (space → supply)</td><td>Room loop sets the supply air setpoint; supply loop drives the valve</td><td>Best comfort and stability</td><td>Two loops to tune</td></tr></tbody></table></div><div class="note"><span class="label">Typical values (always check the design)</span><ul><li>Supply air leaving a CHW coil: about 12–15 °C.</li><li>Return air / room: about 23–25 °C.</li><li>Chilled water: about 6–7 °C in, 12–13 °C out.</li><li>Filter pressure drop: low when clean, rising as dust builds up; the dirty-filter alarm is set from the filter maker's recommended final pressure drop.</li></ul></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01 is a <strong>recirculating CAV-style AHU</strong>: modulating fresh air damper, manual return damper, one filter stage with a ΔP switch, a CHW coil with a 2-way valve, and a supply fan on a VFD. It controls on <strong>return air temperature</strong> (24 °C) and monitors supply air temperature for alarms.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check the airflow-direction arrows on filters, coils and dampers — parts are sometimes fitted backwards.</li><li>Open the access door and look: is the drain pan clean, and is the condensate trap filled with water? A dry trap lets air suck the condensate back and the pan overflows.</li><li>Find out whether the valve is 2-way or 3-way and whether it is a PICV — it changes how the plant behaves (page 3.6).</li><li>Note the fan type: belt drive (belts slip and break) or direct drive / EC fan.</li><li>Read the AHU's nameplate and the commissioning sheet: design airflow, external static pressure, coil capacity.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Rooms hot; valve at 100 %; supply air 18 °C instead of 13 °C</td><td>Chilled water problem: supply temperature too high or flow too low</td><td>CHW supply temperature at the coil; plant status; strainer</td></tr><tr><td>Supply air cold but rooms still hot</td><td>Not enough airflow: dirty filter, slipping belt, low fan speed, closed damper</td><td>Filter ΔP, fan speed, belt, dampers</td></tr><tr><td>Water on the floor near the AHU</td><td>Blocked condensate drain or dry trap</td><td>Drain pan, trap, drain line</td></tr><tr><td>High humidity in the offices</td><td>Coil not cold enough, or too much fresh air</td><td>CHW temperature, supply air temperature, fresh air damper position</td></tr><tr><td>Filter alarm a week after a filter change</td><td>Wrong filter grade, or switch set too low</td><td>Filter type, ΔP switch setting</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>AHU</dt><dd>Air handling unit: filters, cools, dehumidifies and moves air to the spaces it serves.</dd><dt>Mixing box</dt><dd>Section where fresh and return air are blended.</dd><dt>Cooling coil</dt><dd>Finned tubes carrying chilled water; cools the air passing over them.</dd><dt>Dew point</dt><dd>Temperature at which water vapour in the air starts to condense.</dd><dt>Condensate</dt><dd>Water removed from the air by the cooling coil.</dd><dt>TFA</dt><dd>Treated fresh air unit — an AHU that handles 100 % outdoor air.</dd><dt>Return air control</dt><dd>Valve modulated to hold the return air temperature.</dd><dt>Supply air control</dt><dd>Valve modulated to hold the supply (off-coil) air temperature.</dd><dt>Cascade control</dt><dd>One loop sets the setpoint of another, e.g. room temperature sets supply air temperature.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-2-1-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">The 3rd-floor offices are hot. The AHU-01 graphic shows the CHW valve at 100 % and supply air at 18 °C (normally 13 °C). The fan is running at its usual speed. Where do you look first?</p>
<button type="button" class="s-opt" data-i="0">The AHU-01 PID tuning — it must be too slow.</button><button type="button" class="s-opt" data-i="1">The chilled water supply: its temperature at the coil and whether the plant is delivering enough flow.</button><button type="button" class="s-opt" data-i="2">The return air sensor — it must be reading high.</button>
<div class="s-feedback" hidden><span class="verdict"></span> The controller is already asking for full cooling (valve 100 %), yet the coil cannot cool the air. The problem is the water side: high CHW supply temperature, a closed isolation valve, a blocked strainer or a plant fault. Tuning cannot help when the output is already at its limit.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">List the sections of a typical AHU in airflow order.</p><details><summary>Show answer</summary><div class="a">Dampers and mixing box → pre-filter → fine filter → cooling coil (with drain pan) → heating coil if fitted → supply fan → discharge/silencer.</div></details></li><li><p class="q">How does an AHU remove moisture from the air?</p><details><summary>Show answer</summary><div class="a">The cooling coil chills the air below its dew point, so water vapour condenses on the coil, collects in the drain pan and is drained away.</div></details></li><li><p class="q">What is a TFA and where is it used?</p><details><summary>Show answer</summary><div class="a">A treated fresh air unit: an AHU handling 100 % outdoor air, cooling and dehumidifying it before supplying it to floors or FCU zones — common in hotels, offices with FCUs and hospitals.</div></details></li><li><p class="q">Name three BMS points belonging to a supply fan.</p><details><summary>Show answer</summary><div class="a">Start/stop command (DO), run status (DI), fault (DI), and speed reference (AO) if it has a VFD.</div></details></li><li><p class="q">Give one advantage and one disadvantage of return air temperature control.</p><details><summary>Show answer</summary><div class="a">Advantage: simple — the return air represents the average room temperature. Disadvantage: it can be distorted by ceiling-void heat and duct leakage, and it reacts slowly.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-1/1-6-hvac-system-integration.html"><small>&larr; Previous</small>1.6 HVAC system integration</a><a class="next" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><small>Next &rarr;</small>2.2 Supply, return, fresh and exhaust air</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
