<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="2-2" data-url="level-1/module-2/2-2-supply-return-fresh-exhaust-air.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>2.2 Supply, return, fresh and exhaust air | BMS Study Guide</title>
<meta name="description" content="Every AHU handles the same air streams: fresh air in from outside, supply air out to the rooms, return air back from the rooms and exhaust air thrown away — and the balance between them decides air quality, energy use and building pressure.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-2/index.html">Module 2 · HVAC Control Fundamentals</a> &rsaquo; 2.2</div>
<p class="eyebrow no-abbr">Module 2 · HVAC Control Fundamentals</p>
<h1>2.2&ensp;Supply, return, fresh and exhaust air</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 6</span><span class="chip">About 10 min</span><span class="chip">Page 2 of 7</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Define supply, return, fresh, mixed and exhaust air.</li><li>Explain why buildings need fresh air and why it is expensive.</li><li>Calculate mixed air temperature and the fresh air fraction.</li><li>Explain building pressurisation and where sensors should be placed.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Name three BMS points belonging to a supply fan.<div class="from">from 2.1 Air handling unit (AHU)</div><details><summary>Show answer</summary><div class="a">Start/stop command (DO), run status (DI), fault (DI), and speed reference (AO) if it has a VFD.</div></details></li><li>Why must you be careful when testing writes on live plant?<div class="from">from 1.6 HVAC system integration</div><details><summary>Show answer</summary><div class="a">Writing a setpoint or parameter changes how real equipment runs; a mistake can trip plant or affect occupants.</div></details></li><li>Why are field cables landed on terminal blocks rather than directly on the controller?<div class="from">from 1.5 BMS control panel architecture</div><details><summary>Show answer</summary><div class="a">Terminal blocks give a clear, numbered connection point for testing and disconnection, protect the controller's terminals from repeated work, and let the controller be replaced without disturbing field wiring.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Every AHU handles the same air streams: <strong>fresh air</strong> in from outside, <strong>supply air</strong> out to the rooms, <strong>return air</strong> back from the rooms and <strong>exhaust air</strong> thrown away — and the balance between them decides air quality, energy use and building pressure.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Fresh air is essential for the people in the building, but in a hot, humid climate it is also the biggest single cooling load. Get the balance wrong and you either waste energy or leave people in stuffy rooms. Many BMS points — damper positions, CO₂ readings, mixed air temperature — exist only to manage this balance.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 780 270" role="img" aria-label="The four air streams of an AHU serving offices" xmlns="http://www.w3.org/2000/svg"><defs><marker id="st" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="st-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="st-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="410" y="50" width="350" height="190" rx="10" class="d-soft" /><text x="585" y="72" text-anchor="middle" class="d-ts d-tb">Offices — slightly positive pressure</text><circle cx="480" cy="205" r="9" class="d-box"/><line x1="480" y1="214" x2="480" y2="232" class="d-line"/><circle cx="560" cy="205" r="9" class="d-box"/><line x1="560" y1="214" x2="560" y2="232" class="d-line"/><circle cx="640" cy="205" r="9" class="d-box"/><line x1="640" y1="214" x2="640" y2="232" class="d-line"/><circle cx="700" cy="205" r="9" class="d-box"/><line x1="700" y1="214" x2="700" y2="232" class="d-line"/><rect x="160" y="115" width="170" height="80" rx="8" class="d-acc" /><text x="245.0" y="140.0" text-anchor="middle" class="d-t d-tb">AHU</text><text x="245.0" y="155.0" text-anchor="middle" class="d-ts">fresh + return</text><text x="245.0" y="170.0" text-anchor="middle" class="d-ts">= mixed air</text><line x1="10" y1="140" x2="158" y2="140" class="d-aline" marker-end="url(#st-a)"/><text x="14" y="126" text-anchor="start" class="d-ts d-ta">Fresh (outdoor) air · 35 °C</text><path d="M332,140 L470,140 L470,110" class="d-aline" marker-end="url(#st-a)"/><text x="395" y="128" text-anchor="middle" class="d-ts d-ta">Supply air 13 °C</text><path d="M410,215 L250,215 L250,197" class="d-line" marker-end="url(#st)"/><text x="350" y="204" text-anchor="middle" class="d-ts">Return air 24 °C</text><path d="M300,215 L300,255 L10,255" class="d-line d-dash" marker-end="url(#st)"/><text x="14" y="242" text-anchor="start" class="d-ts">Exhaust (relief) air</text><rect x="286" y="214" width="28" height="26" rx="3" class="d-box" /><line x1="288" y1="238" x2="312" y2="216" class="d-line"/><path d="M690,50 L690,14" class="d-line d-dash" marker-end="url(#st)"/><text x="680" y="22" text-anchor="end" class="d-ts">Toilet exhaust fan</text></svg><figcaption>Air streams of an AHU serving offices. Temperatures are typical for a hot afternoon.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Air stream</th><th>Also called</th><th>Meaning</th></tr></thead><tbody><tr><td>Fresh air</td><td>Outdoor air, outside air</td><td>Air drawn in from outside for ventilation.</td></tr><tr><td>Return air</td><td>Recirculated air</td><td>Air drawn back from the rooms to the AHU.</td></tr><tr><td>Mixed air</td><td>—</td><td>The blend of fresh and return air entering the filters and coil.</td></tr><tr><td>Supply air</td><td>Off-coil air, discharge air</td><td>Conditioned air delivered to the rooms.</td></tr><tr><td>Exhaust air</td><td>Relief air, spill air</td><td>Return air pushed out of the building instead of being re-used.</td></tr><tr><td>Transfer air</td><td>—</td><td>Air passing from one room to another, e.g. offices to toilets.</td></tr></tbody></table></div><h3>Why fresh air — and why it costs</h3><p>People breathe out CO₂ and moisture; materials give off odours and chemicals. Fresh air dilutes them. Ventilation standards — ASHRAE 62.1 internationally and the National Building Code in India — set minimum fresh air rates per person and per floor area. For a typical office this works out at very roughly 8–10 litres per second per person.</p><p>On a 35 °C humid afternoon every litre of that air must be cooled and dried to about 13 °C. That is why buildings do not simply use 100 % fresh air everywhere, and why controlling fresh air to the actual occupancy (CO₂ control, page 3.2 and Module 6) saves so much energy.</p><h3>Mixed air temperature — a calculation worth knowing</h3><p>Mixed air temperature is the weighted average of the two streams:</p><div class="note"><span class="label">Formula</span><p><strong>MAT = (fresh fraction × fresh air temp) + (return fraction × return air temp)</strong></p><p>Example: 20 % fresh air at 35 °C with 80 % return air at 24 °C → MAT = 0.2 × 35 + 0.8 × 24 = 7 + 19.2 = <strong>26.2 °C</strong>.</p></div><p>Turn it round and you can <em>measure</em> the fresh air fraction from three temperature sensors — a quick site check that the fresh air damper is really doing what the BMS says:</p><div class="note"><span class="label">Fresh air fraction</span><p><strong>Fresh fraction = (MAT − RAT) ÷ (OAT − RAT)</strong></p><p>Example: MAT 26.2 °C, RAT 24 °C, OAT 35 °C → (2.2) ÷ (11) = <strong>0.20, i.e. 20 %</strong>.</p><p>It only works when outdoor and return temperatures are several degrees apart.</p></div><h3>How much cooling does the air carry?</h3><p>For air, a useful approximation of the sensible cooling delivered is:</p><div class="note"><span class="label">Sensible heat</span><p><strong>Cooling (W) ≈ 1.2 × airflow (L/s) × ΔT (K)</strong></p><p>Example: 1,000 L/s supplied at 13 °C into a room at 24 °C → 1.2 × 1,000 × 11 ≈ <strong>13 kW</strong>.</p></div><h3>Building pressure</h3><p>A building is usually kept <strong>slightly positive</strong> — a little more air supplied than exhausted — so that dust, heat and humid air do not leak in through doors and gaps. Toilets, kitchens and car parks are kept <strong>negative</strong> so their smells stay put. Symptoms of the wrong balance: doors that whistle, slam or are hard to open, and humid air drifting in at entrances.</p><h3>Free cooling (economiser)</h3><p>In mild climates, when outdoor air is cooler and drier than return air, an AHU can open its fresh air damper fully and cool with outside air for free. In hot, humid climates the opportunity is small — outdoor air is rarely both cooler <em>and</em> drier — so economiser logic must compare enthalpy (heat <em>and</em> moisture), not just temperature.</p><h3>Sensor placement matters</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Sensor</th><th>Put it…</th><th>Avoid…</th></tr></thead><tbody><tr><td>Outdoor air temperature</td><td>In the shade, north-facing, in a ventilated shield</td><td>Direct sun, exhaust outlets, condensing units, roof heat</td></tr><tr><td>Return air temperature</td><td>In the return duct, away from the mixing box</td><td>Where fresh air can blow back onto it</td></tr><tr><td>Mixed air temperature</td><td>An averaging sensor across the duct</td><td>A single-point probe — mixed air layers badly</td></tr><tr><td>Supply air temperature</td><td>Several duct widths downstream of coil and fan, where air is mixed</td><td>Right at the coil face</td></tr></tbody></table></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's fresh air damper has a <strong>minimum position of 20 %</strong> for the design occupancy. The return air CO₂ sensor lets the BMS open it further when the floor is busy (Module 6). The return damper is set manually during balancing. Toilet exhaust fans keep the toilets negative; the offices stay slightly positive.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Watch the damper linkages actually move when you command them — a slipped shaft clamp can leave a damper stuck while the actuator turns.</li><li>Use the fresh air fraction formula with a hand thermometer to check what the dampers are really doing.</li><li>Feel for air movement at entrance doors: strong inward draught means the building is negative.</li><li>If an outdoor air sensor reads high every afternoon, look at where the sun reaches it.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Outdoor temperature reads 46 °C at 3 pm when the weather service says 36 °C</td><td>Sensor in direct sun or near a hot exhaust</td><td>Sensor location and shield</td></tr><tr><td>High CO₂ in offices</td><td>Fresh air damper stuck or minimum position too low</td><td>Damper position on site vs BMS; actuator and linkage</td></tr><tr><td>Entrance doors whistle; humid air at the lobby</td><td>Building negative: exhaust exceeds supply</td><td>Exhaust fan operation, fresh air dampers, AHU airflow</td></tr><tr><td>Mixed air temperature jumps around</td><td>Single-point sensor in stratified air</td><td>Fit an averaging sensor</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Fresh air</dt><dd>Outdoor air brought in for ventilation.</dd><dt>Return air</dt><dd>Air drawn back from the rooms to the AHU.</dd><dt>Mixed air</dt><dd>Blend of fresh and return air entering the coil.</dd><dt>Supply air</dt><dd>Conditioned air delivered to the rooms.</dd><dt>Exhaust (relief) air</dt><dd>Air discharged to outside.</dd><dt>Fresh air fraction</dt><dd>Share of fresh air in the mixed air, e.g. 20 %.</dd><dt>Building pressurisation</dt><dd>Keeping a building slightly above outdoor pressure.</dd><dt>Economiser</dt><dd>Using cool outdoor air instead of mechanical cooling when conditions allow.</dd><dt>Enthalpy</dt><dd>Total heat content of air, including the heat held in its moisture.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-2-2-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">On a hot afternoon AHU-02 shows OAT 34 °C, RAT 24 °C and MAT 24.3 °C. The BMS says the fresh air damper is at 30 %. What does this tell you?</p>
<button type="button" class="s-opt" data-i="0">Everything is normal.</button><button type="button" class="s-opt" data-i="1">Very little fresh air is actually entering — about 3 % — so the damper or its linkage is probably not where the BMS thinks it is.</button><button type="button" class="s-opt" data-i="2">The building has too much fresh air.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Fresh fraction = (24.3 − 24) ÷ (34 − 24) = 0.03. If the damper were really at 30 %, MAT would be about 27 °C. Check the damper on site: actuator, shaft clamp, linkage — or a blocked intake.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Define mixed air.</p><details><summary>Show answer</summary><div class="a">The blend of fresh (outdoor) air and return air that enters the filters and coil.</div></details></li><li><p class="q">Calculate MAT for 25 % fresh air at 36 °C and 75 % return air at 24 °C.</p><details><summary>Show answer</summary><div class="a">0.25 × 36 + 0.75 × 24 = 9 + 18 = 27 °C.</div></details></li><li><p class="q">Why is fresh air the largest cooling load in a hot, humid climate?</p><details><summary>Show answer</summary><div class="a">Every litre must be cooled from outdoor temperature (e.g. 35 °C) and dried — removing moisture takes a lot of energy — whereas return air is already near room conditions.</div></details></li><li><p class="q">Why are buildings kept slightly positive?</p><details><summary>Show answer</summary><div class="a">So that unconditioned, dusty or humid outdoor air does not leak in through doors and gaps.</div></details></li><li><p class="q">Where should an outdoor air temperature sensor be mounted?</p><details><summary>Show answer</summary><div class="a">In the shade (north-facing), in a ventilated radiation shield, away from exhausts, condensing units and hot roof surfaces.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-2/2-1-air-handling-unit.html"><small>&larr; Previous</small>2.1 Air handling unit (AHU)</a><a class="next" href="../../level-1/module-2/2-3-fan-coil-unit.html"><small>Next &rarr;</small>2.3 Fan coil unit (FCU)</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
