<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="2-3" data-url="level-1/module-2/2-3-fan-coil-unit.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>2.3 Fan coil unit (FCU) | BMS Study Guide</title>
<meta name="description" content="An FCU is a small, local air-conditioning unit — a fan blowing room air over a chilled water coil — serving one room or zone, usually controlled by its own room thermostat or small controller.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-2/index.html">Module 2 · HVAC Control Fundamentals</a> &rsaquo; 2.3</div>
<p class="eyebrow no-abbr">Module 2 · HVAC Control Fundamentals</p>
<h1>2.3&ensp;Fan coil unit (FCU)</h1>
<div class="meta no-abbr"><span class="chip">Week 1 · Day 6</span><span class="chip">About 10 min</span><span class="chip">Page 3 of 7</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Describe the parts of an FCU and how it cools a room.</li><li>Explain 2-pipe and 4-pipe systems and the valve and fan options.</li><li>Describe how a room thermostat controls an FCU.</li><li>List the points a BMS reads and writes on a networked FCU.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Where should an outdoor air temperature sensor be mounted?<div class="from">from 2.2 Supply, return, fresh and exhaust air</div><details><summary>Show answer</summary><div class="a">In the shade (north-facing), in a ventilated radiation shield, away from exhausts, condensing units and hot roof surfaces.</div></details></li><li>List the sections of a typical AHU in airflow order.<div class="from">from 2.1 Air handling unit (AHU)</div><details><summary>Show answer</summary><div class="a">Dampers and mixing box → pre-filter → fine filter → cooling coil (with drain pan) → heating coil if fitted → supply fan → discharge/silencer.</div></details></li><li>Which AHU-01 VFD signals are hard-wired, and why?<div class="from">from 1.6 HVAC system integration</div><details><summary>Show answer</summary><div class="a">Start/stop, run status, fault and speed reference — so the fan can be controlled and monitored even if the Modbus link fails.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>An FCU is a small, local air-conditioning unit — <strong>a fan blowing room air over a chilled water coil</strong> — serving one room or zone, usually controlled by its own room thermostat or small controller.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>A large building can have hundreds of FCUs — in hotel rooms, cabins, meeting rooms. Individually they are simple, but together they are a big share of the BMS points, the network traffic and the comfort complaints. Knowing how an FCU and its thermostat work lets you fix most room-level problems quickly.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 780 300" role="img" aria-label="Fan coil unit with chilled water valve and room thermostat" xmlns="http://www.w3.org/2000/svg"><defs><marker id="fc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="fc-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="fc-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="170" y="50" width="400" height="100" rx="10" class="d-soft" /><text x="370" y="64" text-anchor="middle" class="d-ts d-tb">Fan coil unit</text><path d="M215,76 L203,86 L227,98 L203,110 L227,122 L203,134 L215,142" class="d-line"/><rect x="262" y="74" width="46" height="70" rx="3" class="d-acc" /><line x1="264" y1="82" x2="306" y2="82" class="d-line d-thin"/><line x1="264" y1="91" x2="306" y2="91" class="d-line d-thin"/><line x1="264" y1="100" x2="306" y2="100" class="d-line d-thin"/><line x1="264" y1="109" x2="306" y2="109" class="d-line d-thin"/><line x1="264" y1="118" x2="306" y2="118" class="d-line d-thin"/><line x1="264" y1="127" x2="306" y2="127" class="d-line d-thin"/><line x1="264" y1="136" x2="306" y2="136" class="d-line d-thin"/><circle cx="420" cy="100" r="28" class="d-box"/><path d="M405,116 L438,100 L405,84 Z" class="d-line"/><line x1="30" y1="100" x2="168" y2="100" class="d-aline" marker-end="url(#fc-a)"/><text x="34" y="86" text-anchor="start" class="d-ts">Room (return) air 24 °C</text><line x1="572" y1="100" x2="760" y2="100" class="d-aline" marker-end="url(#fc-a)"/><text x="760" y="86" text-anchor="end" class="d-ts">Supply air ≈ 14 °C</text><path d="M110,22 L190,22 L190,48" class="d-line d-dash" marker-end="url(#fc)"/><text x="106" y="22" text-anchor="end" class="d-ts">Fresh air from TFA</text><rect x="250" y="150" width="70" height="8" rx="2" class="d-box" /><text x="240" y="172" text-anchor="end" class="d-ts">Drain pan → condensate drain</text><line x1="272" y1="158" x2="272" y2="262" class="d-cold"/><line x1="298" y1="158" x2="298" y2="262" class="d-warmline"/><text x="266" y="276" text-anchor="end" class="d-ts">CHWS</text><text x="304" y="276" text-anchor="start" class="d-ts">CHWR</text><path d="M290,206 L306,206 L298,218 Z M290,230 L306,230 L298,218 Z" class="d-box"/><line x1="298" y1="218" x2="322" y2="218" class="d-line"/><rect x="322" y="207" width="22" height="22" rx="4" class="d-box" /><text x="333.0" y="218.0" text-anchor="middle" class="d-ts d-tb">M</text><rect x="560" y="190" width="200" height="76" rx="8" class="d-acc" /><text x="660.0" y="213.0" text-anchor="middle" class="d-t d-tb">Room thermostat</text><text x="660.0" y="228.0" text-anchor="middle" class="d-ts">temperature · setpoint</text><text x="660.0" y="243.0" text-anchor="middle" class="d-ts">fan L/M/H · valve</text><path d="M610,190 L610,172 L430,172 L430,129" class="d-line d-dash d-thin" marker-end="url(#fc)"/><text x="520" y="182" text-anchor="middle" class="d-ts">fan speed</text><path d="M560,218 L346,218" class="d-line d-dash d-thin" marker-end="url(#fc)"/><text x="450" y="208" text-anchor="middle" class="d-ts">valve open/close</text><line x1="660" y1="266" x2="660" y2="290" class="d-aline d-dash"/><text x="652" y="284" text-anchor="end" class="d-ts d-ta">to BMS (MS/TP or Modbus)</text></svg><figcaption>A ceiling-concealed FCU with an on/off chilled water valve and a networked room thermostat.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Part</th><th>Job</th><th>Typical control or point</th></tr></thead><tbody><tr><td>Return grille and filter</td><td>Draws room air in and catches dust</td><td>—</td></tr><tr><td>Chilled water coil</td><td>Cools and dehumidifies the air</td><td>—</td></tr><tr><td>Valve and actuator</td><td>Lets chilled water through the coil</td><td>On/off (thermal or motorised) or modulating 0–10 V</td></tr><tr><td>Fan and motor</td><td>Moves the air</td><td>3-speed (low/medium/high relays) or EC motor with 0–10 V speed</td></tr><tr><td>Drain pan</td><td>Collects condensate</td><td>Float switch to stop the unit or alarm (optional)</td></tr><tr><td>Room thermostat / controller</td><td>Measures temperature, holds the setpoint, drives fan and valve</td><td>Often networked to the BMS</td></tr></tbody></table></div><h3>Types and piping</h3><div class="grid2"><div class="card"><h4>Ceiling concealed (ducted)</h4><p>Hidden above the ceiling with short ducts to diffusers. Offices, hotels.</p></div><div class="card"><h4>Cassette</h4><p>Ceiling-mounted with a 4-way outlet. Shops, meeting rooms.</p></div><div class="card"><h4>Wall or floor mounted</h4><p>Exposed units; older buildings and retrofits.</p></div><div class="card"><h4>2-pipe vs 4-pipe</h4><p>2-pipe: one coil, chilled water only (or changeover). 4-pipe: separate cooling and heating coils, each with a valve.</p></div></div><h3>How the thermostat controls it</h3><ol class="steps"><li>The thermostat measures room temperature and compares it with the setpoint (e.g. 24 °C).</li><li>If the room is warmer than the setpoint plus half the <strong>deadband</strong> (a small band, e.g. ±0.5 K, in which nothing changes), it opens the valve.</li><li>The further the room is above setpoint, the higher the fan speed: low, then medium, then high (or a higher 0–10 V signal on an EC fan).</li><li>When the room is satisfied the valve closes. The fan either keeps running at low speed (for air movement and fresh air) or stops, depending on the setting.</li></ol><div class="tip"><span class="label">Why a deadband?</span><p>Without one, an on/off valve would open and close every few seconds as the temperature crossed the setpoint, wearing out the actuator and annoying occupants. The deadband gives the room some room to drift before the controller acts.</p></div><h3>Fresh air for FCU zones</h3><p>An FCU only recirculates room air. Fresh air usually comes from a separate <strong>TFA</strong> unit through ducts into each room or into the FCU's return plenum. If the TFA stops, the FCUs still cool — but the rooms go stuffy.</p><h3>Connecting FCUs to the BMS</h3><p>Most FCU controllers are application-specific controllers or networked thermostats on an RS485 field bus (BACnet MS/TP or Modbus RTU). Typical points:</p><div class="tbl-wrap"><table class=""><thead><tr><th>Point</th><th>Read / write</th><th>Use</th></tr></thead><tbody><tr><td>On/off command</td><td>Write</td><td>Switch the FCU from the BMS schedule</td></tr><tr><td>Occupancy (occupied / unoccupied / standby)</td><td>Write</td><td>Schedule, key-card or occupancy sensor</td></tr><tr><td>Setpoint and setpoint limits</td><td>Read / write</td><td>Central setpoint; limit how far occupants can change it</td></tr><tr><td>Room temperature</td><td>Read</td><td>Monitoring, trends, alarms</td></tr><tr><td>Fan speed and mode</td><td>Read / write</td><td>Monitoring and override</td></tr><tr><td>Valve status or position</td><td>Read</td><td>Shows cooling demand</td></tr><tr><td>Alarms — filter, condensate, sensor</td><td>Read</td><td>Maintenance</td></tr></tbody></table></div><div class="tbl-wrap"><table class="plain"><thead><tr><th></th><th>FCU</th><th>AHU</th></tr></thead><tbody><tr><td>Serves</td><td>One room or small zone</td><td>A floor or a large zone</td></tr><tr><td>Fresh air</td><td>None of its own — needs a TFA</td><td>Built in (fresh air damper)</td></tr><tr><td>Control</td><td>Room thermostat or small ASC</td><td>Programmable plant controller</td></tr><tr><td>BMS points per unit</td><td>About 5–15, usually over a field bus</td><td>About 15–40, mostly hard-wired</td></tr></tbody></table></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>The meeting rooms and cabins on AHU-01's floor use <strong>FCUs with networked thermostats</strong> on a BACnet MS/TP field bus to the floor's supervisory controller (the “FCU controller” box in the page 1.2 diagram). Their schedules follow AHU-01's, so the whole floor switches together.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check where the thermostat is mounted: not in sun, not near a door, not above a printer or kettle.</li><li>Many valve actuators have a manual-open lever or button for flushing — find out if one was left open.</li><li>Lift a ceiling tile and look at the drain pan when investigating a leak or smell.</li><li>On a new network of FCUs, check every address is unique before connecting the bus (Module 5).</li><li>Compare the thermostat reading with a hand-held thermometer at the same spot.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Room too cold even at a high setpoint</td><td>Valve stuck open, manual override lever set, or actuator failed open</td><td>Valve status, actuator, manual lever</td></tr><tr><td>Room too warm; fan runs; valve shows open</td><td>No chilled water flow: isolation valve shut, air lock, blocked strainer</td><td>Feel the pipes — is the CHW pipe cold on both sides of the valve?</td></tr><tr><td>Water dripping from the ceiling</td><td>Blocked drain, failed condensate pump, or pan overflowing</td><td>Drain pan, drain line, pump</td></tr><tr><td>FCU offline on the BMS; others on the same bus OK</td><td>Address or power problem at that unit</td><td>Power to the controller, address, bus wiring at that unit</td></tr><tr><td>All FCUs on one bus offline</td><td>Bus wiring, termination or supervisory controller fault</td><td>Module 5 troubleshooting</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>FCU</dt><dd>Fan coil unit: fan plus chilled water coil serving one room or zone.</dd><dt>2-pipe / 4-pipe</dt><dd>One coil with one supply and return, or separate cooling and heating coils.</dd><dt>Deadband</dt><dd>A band around the setpoint in which the controller takes no action.</dd><dt>EC motor</dt><dd>Electronically commutated fan motor with stepless speed control, usually 0–10 V.</dd><dt>Thermal actuator</dt><dd>Slow on/off valve actuator driven by a small heater element.</dd><dt>Occupancy mode</dt><dd>Occupied, unoccupied or standby — changes setpoints and fan behaviour.</dd><dt>Condensate pump</dt><dd>Small pump lifting condensate to a drain when gravity drainage is not possible.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-2-3-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">A meeting room is too cold. Its thermostat shows setpoint 24 °C, room 20 °C, fan on low, valve status closed. The CHW pipe after the valve is cold to the touch. What is the likely cause?</p>
<button type="button" class="s-opt" data-i="0">The thermostat is reading wrong.</button><button type="button" class="s-opt" data-i="1">Water is passing through a valve that should be closed — the valve is stuck or its manual lever is set open.</button><button type="button" class="s-opt" data-i="2">The TFA is supplying too much fresh air.</button>
<div class="s-feedback" hidden><span class="verdict"></span> The controller has closed the valve, yet chilled water still flows — the pipe after the valve is cold. The valve is passing: stuck, damaged, or left on manual override. Check the actuator and the manual lever.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">What does an FCU not provide that an AHU does?</p><details><summary>Show answer</summary><div class="a">Fresh air — an FCU only recirculates room air. Fresh air comes from a separate TFA.</div></details></li><li><p class="q">Why does an FCU thermostat use a deadband?</p><details><summary>Show answer</summary><div class="a">To stop the valve and fan switching on and off rapidly around the setpoint.</div></details></li><li><p class="q">Explain the difference between 2-pipe and 4-pipe FCUs.</p><details><summary>Show answer</summary><div class="a">2-pipe has one coil with one supply and return pipe (cooling only, or changeover). 4-pipe has separate cooling and heating coils, each with its own pipes and valve.</div></details></li><li><p class="q">Name four points a BMS typically reads or writes on a networked FCU.</p><details><summary>Show answer</summary><div class="a">Any four of: on/off, occupancy mode, setpoint, room temperature, fan speed, valve status, alarms.</div></details></li><li><p class="q">A whole floor of FCUs goes offline at once. What kind of fault does that suggest?</p><details><summary>Show answer</summary><div class="a">A shared fault: the field-bus wiring, termination, power, or the supervisory controller — not the individual units.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><small>&larr; Previous</small>2.2 Supply, return, fresh and exhaust air</a><a class="next" href="../../level-1/reviews/week-1-review.html"><small>Next &rarr;</small>Week 1 review + Module 1 quiz</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
