<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="2-4" data-url="level-1/module-2/2-4-vav-and-cav-systems.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>2.4 VAV and CAV systems | BMS Study Guide</title>
<meta name="description" content="A CAV system always delivers the same airflow and varies the supply temperature; a VAV system keeps the supply temperature roughly constant and varies the airflow to each zone.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-2/index.html">Module 2 · HVAC Control Fundamentals</a> &rsaquo; 2.4</div>
<p class="eyebrow no-abbr">Module 2 · HVAC Control Fundamentals</p>
<h1>2.4&ensp;VAV and CAV systems</h1>
<div class="meta no-abbr"><span class="chip">Week 2 · Day 8</span><span class="chip">About 10 min</span><span class="chip">Page 4 of 7</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain the difference between CAV and VAV.</li><li>Describe how a pressure-independent VAV box controls a zone.</li><li>Explain how the AHU fan is controlled in a VAV system.</li><li>Use the fan affinity laws to explain why VAV saves energy.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What does an FCU not provide that an AHU does?<div class="from">from 2.3 Fan coil unit (FCU)</div><details><summary>Show answer</summary><div class="a">Fresh air — an FCU only recirculates room air. Fresh air comes from a separate TFA.</div></details></li><li>Calculate MAT for 25 % fresh air at 36 °C and 75 % return air at 24 °C.<div class="from">from 2.2 Supply, return, fresh and exhaust air</div><details><summary>Show answer</summary><div class="a">0.25 × 36 + 0.75 × 24 = 9 + 18 = 27 °C.</div></details></li><li>What is a TFA and where is it used?<div class="from">from 2.1 Air handling unit (AHU)</div><details><summary>Show answer</summary><div class="a">A treated fresh air unit: an AHU handling 100 % outdoor air, cooling and dehumidifying it before supplying it to floors or FCU zones — common in hotels, offices with FCUs and hospitals.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A <strong>CAV</strong> system always delivers the same airflow and varies the supply temperature; a <strong>VAV</strong> system keeps the supply temperature roughly constant and varies the airflow to each zone.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Most modern multi-zone office AHUs are VAV. They save a lot of fan energy, but they add a second layer of control — a box and controller in every zone, and a fan speed loop on the AHU — that must be set up correctly. Many comfort and noise complaints in VAV buildings are really control problems.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 780 260" role="img" aria-label="CAV and VAV systems compared" xmlns="http://www.w3.org/2000/svg"><defs><marker id="cv" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="cv-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="cv-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><text x="195" y="18" text-anchor="middle" class="d-t d-tb">CAV — constant air volume</text><text x="585" y="18" text-anchor="middle" class="d-t d-tb">VAV — variable air volume</text><line x1="390" y1="30" x2="390" y2="250" class="d-line d-dash d-thin"/><rect x="20" y="60" width="110" height="60" rx="8" class="d-acc" /><text x="75.0" y="82.5" text-anchor="middle" class="d-t d-tb">AHU</text><text x="75.0" y="97.5" text-anchor="middle" class="d-ts">fixed fan speed</text><line x1="130" y1="90" x2="370" y2="90" class="d-aline"/><line x1="190" y1="90" x2="190" y2="140" class="d-aline" marker-end="url(#cv-a)"/><line x1="260" y1="90" x2="260" y2="140" class="d-aline" marker-end="url(#cv-a)"/><line x1="330" y1="90" x2="330" y2="140" class="d-aline" marker-end="url(#cv-a)"/><rect x="150" y="146" width="220" height="50" rx="8" class="d-soft" /><text x="260" y="171" text-anchor="middle" class="d-ts">One zone</text><circle cx="330" cy="171" r="12" class="d-box"/><text x="330" y="171" text-anchor="middle" class="d-ts d-tb">T</text><path d="M330,183 L330,215 L75,215 L75,122" class="d-line d-dash" marker-end="url(#cv)"/><text x="200" y="232" text-anchor="middle" class="d-ts">zone temp → CHW valve · airflow never changes</text><rect x="410" y="60" width="110" height="60" rx="8" class="d-acc" /><text x="465.0" y="82.5" text-anchor="middle" class="d-t d-tb">AHU + VFD</text><text x="465.0" y="97.5" text-anchor="middle" class="d-ts">fan speed varies</text><line x1="520" y1="90" x2="770" y2="90" class="d-aline"/><circle cx="745" cy="90" r="12" class="d-box"/><text x="745" y="90" text-anchor="middle" class="d-ts d-tb">P</text><path d="M745,78 L745,40 L465,40 L465,58" class="d-line d-dash" marker-end="url(#cv)"/><text x="605" y="32" text-anchor="middle" class="d-ts">duct static pressure → fan speed</text><line x1="570" y1="90" x2="570" y2="128" class="d-aline"/><rect x="542" y="128" width="56" height="34" rx="5" class="d-box" /><text x="570.0" y="145.0" text-anchor="middle" class="d-ts d-tb">VAV</text><line x1="570" y1="162" x2="570" y2="186" class="d-aline" marker-end="url(#cv-a)"/><circle cx="570" cy="205" r="12" class="d-box"/><text x="570" y="205" text-anchor="middle" class="d-ts d-tb">T</text><text x="570" y="228" text-anchor="middle" class="d-ts">Zone 1</text><line x1="640" y1="90" x2="640" y2="128" class="d-aline"/><rect x="612" y="128" width="56" height="34" rx="5" class="d-box" /><text x="640.0" y="145.0" text-anchor="middle" class="d-ts d-tb">VAV</text><line x1="640" y1="162" x2="640" y2="186" class="d-aline" marker-end="url(#cv-a)"/><circle cx="640" cy="205" r="12" class="d-box"/><text x="640" y="205" text-anchor="middle" class="d-ts d-tb">T</text><text x="640" y="228" text-anchor="middle" class="d-ts">Zone 2</text><line x1="710" y1="90" x2="710" y2="128" class="d-aline"/><rect x="682" y="128" width="56" height="34" rx="5" class="d-box" /><text x="710.0" y="145.0" text-anchor="middle" class="d-ts d-tb">VAV</text><line x1="710" y1="162" x2="710" y2="186" class="d-aline" marker-end="url(#cv-a)"/><circle cx="710" cy="205" r="12" class="d-box"/><text x="710" y="205" text-anchor="middle" class="d-ts d-tb">T</text><text x="710" y="228" text-anchor="middle" class="d-ts">Zone 3</text><text x="640" y="248" text-anchor="middle" class="d-ts">each zone varies its own airflow · supply temp ≈ constant</text></svg><figcaption>Left: one zone, fixed airflow. Right: several zones, each with its own VAV box, and the AHU fan following duct pressure.</figcaption></figure><div class="tbl-wrap"><table class="plain"><thead><tr><th></th><th>CAV — constant air volume</th><th>VAV — variable air volume</th></tr></thead><tbody><tr><td>Airflow</td><td>Fixed</td><td>Varies with each zone's demand</td></tr><tr><td>What varies</td><td>Supply air temperature (coil valve)</td><td>Airflow to each zone (box dampers); fan speed follows</td></tr><tr><td>Zones</td><td>Usually one per AHU</td><td>Many per AHU, each with its own thermostat</td></tr><tr><td>Fan energy</td><td>Constant</td><td>Much lower at part load</td></tr><tr><td>Complexity</td><td>Simple</td><td>More controllers, more tuning</td></tr><tr><td>Good for</td><td>Halls, lobbies, auditoriums, process areas</td><td>Multi-zone offices</td></tr></tbody></table></div><h3>Inside a VAV box</h3><p>A VAV box (terminal unit) sits in the duct above the ceiling. It has an <strong>inlet flow sensor</strong> (usually a cross-shaped tube measuring velocity pressure), a <strong>damper</strong> with an actuator, a small <strong>controller</strong>, and sometimes a <strong>reheat coil</strong>. Most modern boxes are <strong>pressure-independent</strong>: they control <em>airflow</em>, not damper position, so a pressure change in the duct does not upset the room.</p><figure class="diagram"><svg viewBox="0 0 760 170" role="img" aria-label="Pressure-independent VAV box: temperature loop resets the airflow loop" xmlns="http://www.w3.org/2000/svg"><defs><marker id="vc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="vc-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="vc-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="10" y="50" width="120" height="60" rx="8" class="d-box" /><text x="70.0" y="72.5" text-anchor="middle" class="d-t d-tb">Zone temp</text><text x="70.0" y="87.5" text-anchor="middle" class="d-ts">measured 25.1 °C</text><rect x="170" y="50" width="130" height="60" rx="8" class="d-acc" /><text x="235.0" y="72.5" text-anchor="middle" class="d-t d-tb">Zone PI loop</text><text x="235.0" y="87.5" text-anchor="middle" class="d-ts">setpoint 24 °C</text><rect x="340" y="50" width="150" height="60" rx="8" class="d-box" /><text x="415.0" y="72.5" text-anchor="middle" class="d-t d-tb">Airflow setpoint</text><text x="415.0" y="87.5" text-anchor="middle" class="d-ts">between min and max</text><rect x="530" y="50" width="110" height="60" rx="8" class="d-acc" /><text x="585.0" y="80.0" text-anchor="middle" class="d-t d-tb">Flow PI loop</text><rect x="675" y="50" width="80" height="60" rx="8" class="d-box" /><text x="715.0" y="72.5" text-anchor="middle" class="d-t d-tb">Damper</text><text x="715.0" y="87.5" text-anchor="middle" class="d-ts">actuator</text><line x1="130" y1="80" x2="168" y2="80" class="d-aline" marker-end="url(#vc-a)"/><line x1="300" y1="80" x2="338" y2="80" class="d-aline" marker-end="url(#vc-a)"/><line x1="490" y1="80" x2="528" y2="80" class="d-aline" marker-end="url(#vc-a)"/><line x1="640" y1="80" x2="673" y2="80" class="d-aline" marker-end="url(#vc-a)"/><path d="M715,110 L715,140 L585,140 L585,112" class="d-line d-dash" marker-end="url(#vc)"/><text x="650" y="154" text-anchor="middle" class="d-ts">measured airflow (flow sensor)</text><text x="235" y="128" text-anchor="middle" class="d-ts d-ta">outer loop: temperature</text><text x="585" y="34" text-anchor="middle" class="d-ts d-ta">inner loop: airflow</text></svg><figcaption>Two loops in cascade: room temperature decides how much air is needed; the flow loop delivers exactly that.</figcaption></figure><ol class="steps"><li>The zone sensor reads 25.1 °C against a 24 °C setpoint.</li><li>The <strong>temperature loop</strong> calculates the airflow needed — somewhere between the box's <strong>minimum</strong> (for ventilation) and <strong>maximum</strong> (design) airflow.</li><li>The <strong>flow loop</strong> moves the damper until the measured airflow matches that setpoint.</li><li>If duct pressure changes, the flow loop corrects the damper straight away — the room never notices.</li></ol><h3>Controlling the AHU fan</h3><p>As boxes close, pressure in the supply duct rises. A <strong>duct static pressure sensor</strong>, usually about two-thirds of the way along the longest duct run, measures it. A PID loop varies the fan's VFD to hold a setpoint chosen during commissioning (often a few hundred pascals). The supply air temperature is held at about 13 °C by the coil valve, as in any AHU.</p><div class="tip"><span class="label">Static pressure reset</span><p>A fixed pressure setpoint is usually higher than needed most of the time. With <strong>trim and respond</strong> reset, the BMS lowers the setpoint a little at a time until one box damper is nearly fully open, and raises it when boxes report they are starved. Same comfort, less fan energy and less noise. ASHRAE Guideline 36 describes standard sequences for this.</p></div><h3>Why VAV saves so much energy: the fan laws</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>When fan speed changes by…</th><th>Airflow changes by…</th><th>Pressure changes by…</th><th>Power changes by…</th></tr></thead><tbody><tr><td>100 % → 80 %</td><td>80 %</td><td>64 % (0.8²)</td><td>≈ 51 % (0.8³)</td></tr><tr><td>100 % → 60 %</td><td>60 %</td><td>36 %</td><td>≈ 22 %</td></tr><tr><td>100 % → 50 %</td><td>50 %</td><td>25 %</td><td>≈ 13 %</td></tr></tbody></table></div><p>Power falls with the <strong>cube</strong> of speed: running at 80 % speed needs only about half the power. Real systems save a little less than the ideal law suggests, but the savings are still large.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01 is run as a <strong>constant-volume</strong> AHU: its VFD is set to a fixed commissioned speed (42 Hz) and its valve controls return air temperature. Its <strong>duct static pressure sensor</strong> is used for monitoring and a high-pressure alarm. If VAV boxes were added to the floor, the VFD would be switched to control that pressure — the sensor is already in place.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check every VAV box's minimum and maximum airflow against the design schedule.</li><li>The flow sensor's two tubes (high and low) must not be swapped, kinked or blocked — the controller will read nonsense.</li><li>Look at the duct static pressure sensor's tubing as well as its reading: a loose tube is a common cause of runaway fans.</li><li>Check damper rotation: does “open” on the BMS really open the damper?</li><li>Trend fan speed and the most-open box damper together — they show whether the pressure setpoint is right.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Zone hot; its box damper is 100 % open but airflow is low</td><td>Duct pressure too low, or AHU not delivering enough air</td><td>Duct static pressure, AHU fan speed, other boxes</td></tr><tr><td>Diffusers whistle; fan runs fast</td><td>Static pressure setpoint too high</td><td>Setpoint; consider trim-and-respond reset</td></tr><tr><td>After maintenance the fan runs at 50 Hz and pressure reads 0 Pa</td><td>Static pressure sensor tube disconnected</td><td>Sensor tubes and connections</td></tr><tr><td>Box airflow reads 0 with the damper open</td><td>Flow sensor tubes blocked or swapped</td><td>Tubes at the flow cross and controller</td></tr><tr><td>Zone always cold at low load</td><td>Minimum airflow too high for the load, no reheat</td><td>Box minimum airflow setting</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>CAV</dt><dd>Constant air volume — fixed airflow, varying supply temperature.</dd><dt>VAV</dt><dd>Variable air volume — varying airflow to each zone at roughly constant supply temperature.</dd><dt>VAV box</dt><dd>Terminal unit with a damper, flow sensor and controller serving one zone.</dd><dt>Pressure-independent</dt><dd>A box that controls airflow, so duct pressure changes do not affect the room.</dd><dt>Duct static pressure</dt><dd>Pressure inside the supply duct relative to the surroundings; used to control the fan.</dd><dt>Trim and respond</dt><dd>Reset method that lowers a setpoint until a zone asks for more.</dd><dt>Fan affinity laws</dt><dd>Flow ∝ speed, pressure ∝ speed², power ∝ speed³.</dd><dt>Minimum airflow</dt><dd>The lowest airflow a box may supply, for ventilation and air distribution.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-2-4-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">After a filter change on AHU-02 (a VAV AHU), its VFD runs at 50 Hz, diffusers whistle and duct static pressure on the BMS reads 0 Pa. What has most likely happened?</p>
<button type="button" class="s-opt" data-i="0">The VAV boxes have all failed closed.</button><button type="button" class="s-opt" data-i="1">The static pressure sensor's tube was knocked off, so the sensor sees no pressure and the loop drives the fan to maximum.</button><button type="button" class="s-opt" data-i="2">The filter was fitted backwards.</button>
<div class="s-feedback" hidden><span class="verdict"></span> The loop sees 0 Pa, far below setpoint, so it ramps the fan to full speed — while real duct pressure is very high. Reconnect the tube. A good program also alarms on “fan at maximum with pressure near zero”.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">What varies in a CAV system and what varies in a VAV system?</p><details><summary>Show answer</summary><div class="a">CAV: airflow is fixed; supply temperature varies. VAV: supply temperature is roughly constant; airflow to each zone varies.</div></details></li><li><p class="q">What does “pressure-independent” mean for a VAV box?</p><details><summary>Show answer</summary><div class="a">The box controls measured airflow, not just damper position, so it compensates automatically for changes in duct pressure.</div></details></li><li><p class="q">How is the AHU fan controlled in a VAV system?</p><details><summary>Show answer</summary><div class="a">A PID loop varies the VFD to hold duct static pressure, measured about two-thirds of the way down the duct, at its setpoint.</div></details></li><li><p class="q">A fan slows from 100 % to 70 % speed. Roughly what power does it need?</p><details><summary>Show answer</summary><div class="a">0.7³ ≈ 0.34, so about a third of full-speed power.</div></details></li><li><p class="q">Why does a VAV box have a minimum airflow?</p><details><summary>Show answer</summary><div class="a">To keep supplying enough fresh air for ventilation and enough air movement for good distribution, even when the zone needs little cooling.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/reviews/week-1-review.html"><small>&larr; Previous</small>Week 1 review + Module 1 quiz</a><a class="next" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><small>Next &rarr;</small>2.5 Chilled water system and chiller plant</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
