<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="2-5" data-url="level-1/module-2/2-5-chilled-water-system-chiller-plant.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>2.5 Chilled water system and chiller plant | BMS Study Guide</title>
<meta name="description" content="A chiller plant makes chilled water (typically about 6–7 °C) and pumps it to the AHU and FCU coils; the water returns warmer (about 12–13 °C) and goes back to the chillers to be cooled again.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-2/index.html">Module 2 · HVAC Control Fundamentals</a> &rsaquo; 2.5</div>
<p class="eyebrow no-abbr">Module 2 · HVAC Control Fundamentals</p>
<h1>2.5&ensp;Chilled water system and chiller plant</h1>
<div class="meta no-abbr"><span class="chip">Week 2 · Day 9</span><span class="chip">About 10 min</span><span class="chip">Page 5 of 7</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Trace the chilled water loop from the chillers to the coils and back.</li><li>Explain the main pumping arrangements: primary-secondary and variable primary.</li><li>Describe how chillers are started, staged and stopped.</li><li>Use the water-side cooling formula and explain low ΔT syndrome.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What does “pressure-independent” mean for a VAV box?<div class="from">from 2.4 VAV and CAV systems</div><details><summary>Show answer</summary><div class="a">The box controls measured airflow, not just damper position, so it compensates automatically for changes in duct pressure.</div></details></li><li>Explain the difference between 2-pipe and 4-pipe FCUs.<div class="from">from 2.3 Fan coil unit (FCU)</div><details><summary>Show answer</summary><div class="a">2-pipe has one coil with one supply and return pipe (cooling only, or changeover). 4-pipe has separate cooling and heating coils, each with its own pipes and valve.</div></details></li><li>Why are buildings kept slightly positive?<div class="from">from 2.2 Supply, return, fresh and exhaust air</div><details><summary>Show answer</summary><div class="a">So that unconditioned, dusty or humid outdoor air does not leak in through doors and gaps.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A chiller plant <strong>makes chilled water</strong> (typically about 6–7 °C) and pumps it to the AHU and FCU coils; the water returns warmer (about 12–13 °C) and goes back to the chillers to be cooled again.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>The chiller plant is usually the biggest energy user in the building and the most complex sequence on the BMS. Even if you never program one yourself, you need to understand it: when AHUs cannot cool, the cause is often in the plant room.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 780 285" role="img" aria-label="Primary-secondary chilled water plant" xmlns="http://www.w3.org/2000/svg"><defs><marker id="cw" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="cw-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="cw-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><line x1="190" y1="60" x2="760" y2="60" class="d-cold"/><line x1="14" y1="250" x2="760" y2="250" class="d-warmline"/><text x="520" y="46" text-anchor="middle" class="d-ts d-ta">CHW supply header · 7 °C</text><text x="470" y="266" text-anchor="middle" class="d-ts">CHW return header · 12.5 °C</text><path d="M14,250 L14,120 L60,120" class="d-warmline"/><circle cx="36" cy="120" r="10" class="d-box"/><text x="36" y="142" text-anchor="middle" class="d-ts">PP-1</text><rect x="60" y="95" width="100" height="50" rx="8" class="d-acc" /><text x="110.0" y="112.5" text-anchor="middle" class="d-t d-tb">CH-1</text><text x="110.0" y="127.5" text-anchor="middle" class="d-ts">chiller</text><path d="M160,120 L190,120 L190,60" class="d-cold"/><path d="M14,190 L60,190" class="d-warmline"/><circle cx="36" cy="190" r="10" class="d-box"/><text x="36" y="212" text-anchor="middle" class="d-ts">PP-2</text><rect x="60" y="165" width="100" height="50" rx="8" class="d-acc" /><text x="110.0" y="182.5" text-anchor="middle" class="d-t d-tb">CH-2</text><text x="110.0" y="197.5" text-anchor="middle" class="d-ts">chiller</text><path d="M160,190 L190,190 L190,120" class="d-cold"/><line x1="250" y1="60" x2="250" y2="250" class="d-line d-dash"/><text x="258" y="156" text-anchor="start" class="d-ts">Decoupler</text><text x="258" y="170" text-anchor="start" class="d-ts">(bypass)</text><circle cx="340" cy="60" r="15" class="d-acc"/><text x="340" y="60" text-anchor="middle" class="d-ts d-tb">SP</text><text x="340" y="90" text-anchor="middle" class="d-ts">secondary pumps</text><text x="340" y="104" text-anchor="middle" class="d-ts">on VFDs</text><line x1="450" y1="60" x2="450" y2="120" class="d-cold"/><line x1="450" y1="170" x2="450" y2="250" class="d-warmline"/><rect x="428" y="120" width="44" height="50" rx="3" class="d-soft" /><text x="450" y="145" text-anchor="middle" class="d-ts">coil</text><path d="M442,196 L458,196 L450,208 Z M442,220 L458,220 L450,208 Z" class="d-box"/><text x="464" y="208" text-anchor="start" class="d-ts d-tb">AHU-01</text><line x1="550" y1="60" x2="550" y2="120" class="d-cold"/><line x1="550" y1="170" x2="550" y2="250" class="d-warmline"/><rect x="528" y="120" width="44" height="50" rx="3" class="d-soft" /><text x="550" y="145" text-anchor="middle" class="d-ts">coil</text><path d="M542,196 L558,196 L550,208 Z M542,220 L558,220 L550,208 Z" class="d-box"/><text x="564" y="208" text-anchor="start" class="d-ts d-tb">AHU-02</text><line x1="650" y1="60" x2="650" y2="120" class="d-cold"/><line x1="650" y1="170" x2="650" y2="250" class="d-warmline"/><rect x="628" y="120" width="44" height="50" rx="3" class="d-soft" /><text x="650" y="145" text-anchor="middle" class="d-ts">coil</text><path d="M642,196 L658,196 L650,208 Z M642,220 L658,220 L650,208 Z" class="d-box"/><text x="664" y="208" text-anchor="start" class="d-ts d-tb">FCUs</text><line x1="735" y1="60" x2="735" y2="128" class="d-line"/><line x1="735" y1="182" x2="735" y2="250" class="d-line"/><rect x="712" y="128" width="46" height="54" rx="6" class="d-acc" /><text x="735.0" y="155.0" text-anchor="middle" class="d-t d-tb">ΔP</text><text x="770" y="30" text-anchor="end" class="d-ts d-ta">index ΔP sensor → secondary pump speed</text></svg><figcaption>A primary-secondary plant: constant flow through the chillers, variable flow to the buildings, joined by a decoupler.</figcaption></figure><h3>What a chiller does</h3><p>A chiller is a refrigeration machine. Refrigerant evaporates in the <strong>evaporator</strong>, taking heat out of the chilled water. The <strong>compressor</strong> raises the refrigerant's pressure and temperature. In the <strong>condenser</strong> the refrigerant gives that heat away — to outdoor air (air-cooled chillers) or to condenser water and a cooling tower (water-cooled chillers, page 2.6). An <strong>expansion valve</strong> drops the pressure again and the cycle repeats. The chiller's own controller runs all of this; the BMS enables it, watches it and may reset its setpoint.</p><div class="note"><span class="label">Cooling capacity</span><p><strong>Cooling (kW) = 4.19 × flow (L/s) × ΔT (K)</strong> &nbsp;·&nbsp; <strong>1 TR (ton of refrigeration) = 3.517 kW</strong></p><p>Example: 20 L/s through a coil, 7 °C in and 12.5 °C out → 4.19 × 20 × 5.5 ≈ <strong>461 kW ≈ 131 TR</strong>.</p></div><h3>Pumping arrangements</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Arrangement</th><th>How it works</th><th>Notes</th></tr></thead><tbody><tr><td>Constant primary</td><td>Fixed-speed pumps push constant flow through chillers and 3-way valves at the coils</td><td>Older, simple; wastes pump energy</td></tr><tr><td>Primary-secondary</td><td>Constant-flow primary pumps serve the chillers; variable-speed secondary pumps serve the building; a decoupler pipe joins the two</td><td>Very common; robust</td></tr><tr><td>Variable primary flow (VPF)</td><td>One set of variable-speed pumps through chillers and building; a bypass valve keeps minimum chiller flow</td><td>Saves pump energy; needs careful control</td></tr></tbody></table></div><p>With 2-way valves at the coils, building flow falls as valves close. The secondary (or VPF) pumps are slowed to hold a <strong>differential pressure</strong> measured across the far end of the system (the <em>index circuit</em>), so even the most remote coil always has enough pressure.</p><h3>The chiller start sequence</h3><ol class="steps"><li>Cooling is needed (schedule, outdoor temperature or demand from AHUs).</li><li>Open the chiller's isolation valves (if motorised) and start its <strong>chilled water pump</strong>.</li><li><strong>Prove chilled water flow</strong> (flow switch or the chiller's own flow sensing).</li><li>For a water-cooled chiller: start the <strong>condenser water pump</strong> and the cooling tower; prove condenser flow.</li><li><strong>Enable the chiller.</strong> Its own controller starts the compressor and loads up to hold its leaving water setpoint.</li><li>Stopping is the reverse: disable the chiller, then keep the pumps running for a few minutes (<strong>run-on</strong>) before stopping them.</li></ol><div class="warn"><span class="label">Never without flow</span><p>A chiller must never run without proven water flow through its evaporator and condenser — the water can freeze in the evaporator or the pressure can trip the machine. Flow proving is an interlock, not an option.</p></div><h3>Staging: how many chillers?</h3><ul><li><strong>Stage up</strong> (start another chiller) when the running chillers are near full load for a sustained time, or supply water stays above setpoint — e.g. above 90 % load for 15 minutes, or CHW supply more than 1 K above setpoint.</li><li><strong>Stage down</strong> when the remaining chillers could carry the load with margin — e.g. total load would be under about 70–80 % of the remaining capacity for 15 minutes.</li><li>Use <strong>time delays</strong> and minimum run and off times so chillers do not short-cycle.</li><li><strong>Rotate the lead chiller</strong> by run-hours so wear is shared.</li></ul><div class="tbl-wrap"><table class="plain"><thead><tr><th>Typical plant points</th><th>Type</th></tr></thead><tbody><tr><td>Chiller enable, run status, common fault</td><td>DO, DI, DI (hard-wired)</td></tr><tr><td>Chiller details: leaving temp, load %, kW, alarms</td><td>BACnet or Modbus</td></tr><tr><td>CHW supply and return header temperatures</td><td>AI</td></tr><tr><td>Pump start/stop, status, fault, speed</td><td>DO, DI, DI, AO</td></tr><tr><td>Flow switches / flow meters</td><td>DI / AI or pulse</td></tr><tr><td>Index differential pressure</td><td>AI</td></tr><tr><td>Bypass valve (VPF)</td><td>AO</td></tr></tbody></table></div><h3>Low ΔT syndrome</h3><p>Chillers are designed for a certain temperature difference — say 5.5 K. If water comes back from the building <em>too cold</em> (a small ΔT), each chiller can only deliver part of its capacity, so more chillers and pumps run for the same load. Causes include 3-way valves, valves stuck open or passing, coils fouled, setpoints set too low, and too much flow forced through coils. Trending CHW return temperature is one of the best checks of plant health.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's coil is one of the loads on the secondary loop. Its 2-way valve takes as much 7 °C water as it needs. As the floor cools and the valve closes, the index ΔP rises and the secondary pumps slow down. Its design is 7 °C in and about 12.5 °C out — if it returns colder than that, AHU-01 is contributing to low ΔT.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Treat the chiller's own controller as the authority for the machine. The BMS enables it and may reset its setpoint — it does not run the compressor.</li><li>Check strainers and isolation valves whenever flow is low or a chiller trips on flow.</li><li>Record the CHW supply and return temperatures every visit; a shrinking ΔT is an early warning.</li><li>Know where the index ΔP sensor is and what its setpoint is — it decides every pump's speed.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>CHW supply temperature creeping up; chiller running</td><td>Chiller at full load (stage up needed), or limited by a fault or condenser problem</td><td>Chiller load %, alarms, condenser water temperature</td></tr><tr><td>Three chillers running, each lightly loaded; ΔT only 2.5 K</td><td>Low ΔT syndrome</td><td>Coil valves, 3-way valves, setpoints</td></tr><tr><td>Chiller trips on low flow</td><td>Blocked strainer, pump fault, closed valve</td><td>Strainer ΔP, pump status, valve positions</td></tr><tr><td>BMS enables chiller but it does not start</td><td>Interlocks not made (flow not proven), chiller in local mode or in alarm</td><td>Flow proving, chiller panel local/remote switch, alarms</td></tr><tr><td>Secondary pumps hunting</td><td>ΔP loop tuned too aggressively, or sensor noisy</td><td>Trend ΔP and pump speed; PID settings</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Chiller</dt><dd>Refrigeration machine that produces chilled water.</dd><dt>Evaporator / condenser</dt><dd>Heat exchangers where the refrigerant takes heat from chilled water and gives it to air or condenser water.</dd><dt>Primary-secondary</dt><dd>Pumping arrangement with constant chiller flow and variable building flow, joined by a decoupler.</dd><dt>Variable primary flow</dt><dd>Single set of variable-speed pumps serving chillers and building.</dd><dt>Decoupler</dt><dd>Short pipe joining the primary and secondary loops so their flows can differ.</dd><dt>Index circuit</dt><dd>The hydraulically furthest circuit, where the ΔP sensor is placed.</dd><dt>Staging</dt><dd>Starting or stopping chillers to match the load.</dd><dt>TR</dt><dd>Ton of refrigeration = 3.517 kW of cooling.</dd><dt>Low ΔT syndrome</dt><dd>Chilled water returning too cold, so chillers cannot load fully.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-2-5-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">Three chillers are running, each at about 40 % load. CHW supply is 7 °C but the return is only 9.5 °C (design 12.5 °C). What is the plant suffering from?</p>
<button type="button" class="s-opt" data-i="0">Too few chillers running.</button><button type="button" class="s-opt" data-i="1">Low ΔT syndrome — too much flow through the coils for the load.</button><button type="button" class="s-opt" data-i="2">A failed CHW supply sensor.</button>
<div class="s-feedback" hidden><span class="verdict"></span> With a ΔT of 2.5 K instead of 5.5 K, each chiller can deliver less than half its capacity, so extra chillers and pumps run. Look for passing or stuck-open coil valves, 3-way valves and low supply air setpoints.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Name the four main parts of the refrigeration cycle in a chiller.</p><details><summary>Show answer</summary><div class="a">Evaporator, compressor, condenser, expansion valve.</div></details></li><li><p class="q">Calculate the cooling for 15 L/s with a 5 K temperature difference.</p><details><summary>Show answer</summary><div class="a">4.19 × 15 × 5 ≈ 314 kW ≈ 89 TR.</div></details></li><li><p class="q">What does the decoupler do in a primary-secondary plant?</p><details><summary>Show answer</summary><div class="a">Joins the primary and secondary loops so the chiller flow (constant) and building flow (variable) can differ; the difference flows through the decoupler.</div></details></li><li><p class="q">List the start sequence for a water-cooled chiller.</p><details><summary>Show answer</summary><div class="a">Start CHW pump → prove CHW flow → start CW pump and tower → prove CW flow → enable chiller.</div></details></li><li><p class="q">What is low ΔT syndrome and why is it costly?</p><details><summary>Show answer</summary><div class="a">Chilled water returning too cold. Each chiller can only deliver part of its capacity, so more chillers and pumps run than the load needs.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><small>&larr; Previous</small>2.4 VAV and CAV systems</a><a class="next" href="../../level-1/module-2/2-6-cooling-tower.html"><small>Next &rarr;</small>2.6 Cooling tower and condenser water</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
