<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="2-6" data-url="level-1/module-2/2-6-cooling-tower.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>2.6 Cooling tower and condenser water | BMS Study Guide</title>
<meta name="description" content="A cooling tower rejects the heat that water-cooled chillers take out of the building, by evaporating a small part of the condenser water into the outside air.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-2/index.html">Module 2 · HVAC Control Fundamentals</a> &rsaquo; 2.6</div>
<p class="eyebrow no-abbr">Module 2 · HVAC Control Fundamentals</p>
<h1>2.6&ensp;Cooling tower and condenser water</h1>
<div class="meta no-abbr"><span class="chip">Week 2 · Day 10</span><span class="chip">About 10 min</span><span class="chip">Page 6 of 7</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain what a cooling tower does and how evaporative cooling works.</li><li>Define range, approach and wet-bulb temperature.</li><li>Describe how tower fans are controlled and sequenced with chillers.</li><li>List the main cooling tower points, including water treatment.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What does the decoupler do in a primary-secondary plant?<div class="from">from 2.5 Chilled water system and chiller plant</div><details><summary>Show answer</summary><div class="a">Joins the primary and secondary loops so the chiller flow (constant) and building flow (variable) can differ; the difference flows through the decoupler.</div></details></li><li>A fan slows from 100 % to 70 % speed. Roughly what power does it need?<div class="from">from 2.4 VAV and CAV systems</div><details><summary>Show answer</summary><div class="a">0.7³ ≈ 0.34, so about a third of full-speed power.</div></details></li><li>A whole floor of FCUs goes offline at once. What kind of fault does that suggest?<div class="from">from 2.3 Fan coil unit (FCU)</div><details><summary>Show answer</summary><div class="a">A shared fault: the field-bus wiring, termination, power, or the supervisory controller — not the individual units.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A cooling tower <strong>rejects the heat</strong> that water-cooled chillers take out of the building, by evaporating a small part of the condenser water into the outside air.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Heat removed from every room has to go somewhere. In water-cooled plants it leaves through the cooling tower. If the tower cannot reject heat — fans off, fill clogged, a very humid day — the chillers lose capacity and eventually trip. Tower control also has a direct effect on chiller efficiency.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 780 265" role="img" aria-label="Condenser water loop between a water-cooled chiller and a cooling tower" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ct" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="ct-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="ct-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="150" width="110" height="80" rx="8" class="d-soft" /><text x="75.0" y="175.0" text-anchor="middle" class="d-t d-tb">Building</text><text x="75.0" y="190.0" text-anchor="middle" class="d-ts">AHU / FCU</text><text x="75.0" y="205.0" text-anchor="middle" class="d-ts">coils</text><rect x="300" y="120" width="170" height="110" rx="8" class="d-box" /><line x1="300" y1="175" x2="470" y2="175" class="d-line d-thin"/><text x="385" y="147" text-anchor="middle" class="d-t d-tb">Condenser</text><text x="385" y="203" text-anchor="middle" class="d-t d-tb">Evaporator</text><text x="385" y="105" text-anchor="middle" class="d-ts">Water-cooled chiller</text><line x1="300" y1="190" x2="132" y2="190" class="d-cold" marker-end="url(#ct-a)"/><text x="216" y="180" text-anchor="middle" class="d-ts d-ta">CHW supply 7 °C</text><line x1="132" y1="216" x2="298" y2="216" class="d-warmline" marker-end="url(#ct-r)"/><text x="216" y="230" text-anchor="middle" class="d-ts">CHW return 12.5 °C</text><path d="M585,150 L605,40 L675,40 L695,150 Z" class="d-soft"/><path d="M600,40 L600,30 L680,30 L680,40" class="d-box"/><circle cx="640" cy="22" r="8" class="d-box"/><text x="640" y="95" text-anchor="middle" class="d-ts">fill</text><text x="690" y="32" text-anchor="start" class="d-ts">fan · VFD</text><rect x="575" y="150" width="130" height="22" rx="3" class="d-box" /><text x="640" y="161" text-anchor="middle" class="d-ts">basin</text><line x1="610" y1="18" x2="610" y2="2" class="d-line" marker-end="url(#ct)"/><line x1="670" y1="18" x2="670" y2="2" class="d-line" marker-end="url(#ct)"/><text x="700" y="10" text-anchor="start" class="d-ts">warm, moist air out</text><line x1="772" y1="118" x2="700" y2="118" class="d-line" marker-end="url(#ct)"/><text x="772" y="104" text-anchor="end" class="d-ts">outdoor air in</text><path d="M470,135 L520,135 L520,55 L600,55" class="d-warmline" marker-end="url(#ct-r)"/><text x="512" y="100" text-anchor="end" class="d-ts">CW return 37 °C</text><path d="M640,172 L640,205 L555,205" class="d-cold"/><circle cx="540" cy="205" r="14" class="d-acc"/><text x="540" y="205" text-anchor="middle" class="d-ts d-tb">CWP</text><path d="M526,205 L490,205 L490,155 L472,155" class="d-cold" marker-end="url(#ct-a)"/><text x="560" y="230" text-anchor="middle" class="d-ts d-ta">CW supply 32 °C</text><path d="M770,160 L707,160" class="d-line" marker-end="url(#ct)"/><text x="772" y="178" text-anchor="end" class="d-ts">make-up water</text><path d="M690,172 L690,250" class="d-line d-dash" marker-end="url(#ct)"/><text x="700" y="252" text-anchor="start" class="d-ts">blowdown</text></svg><figcaption>Heat travels: room → air → chilled water → refrigerant → condenser water → outdoor air.</figcaption></figure><h3>How it works</h3><ol class="steps"><li>Warm condenser water (about 37 °C) from the chiller is sprayed over the <strong>fill</strong> — a large surface of thin plastic sheets.</li><li>The <strong>fan</strong> draws outdoor air up through the fill.</li><li>A small part of the water <strong>evaporates</strong>. Evaporation takes a lot of heat, so the rest of the water cools.</li><li>Cooled water (about 32 °C) collects in the <strong>basin</strong> and the condenser water pump sends it back to the chiller.</li></ol><h3>Range, approach and wet-bulb</h3><figure class="diagram small"><svg viewBox="0 0 760 125" role="img" aria-label="Cooling tower range and approach on a temperature scale" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ra" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="ra-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="ra-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><line x1="40" y1="70" x2="730" y2="70" class="d-line"/><line x1="40" y1="66" x2="40" y2="74" class="d-line d-thin"/><text x="40" y="88" text-anchor="middle" class="d-ts">25</text><line x1="86" y1="66" x2="86" y2="74" class="d-line d-thin"/><line x1="132" y1="66" x2="132" y2="74" class="d-line d-thin"/><line x1="178" y1="66" x2="178" y2="74" class="d-line d-thin"/><line x1="224" y1="66" x2="224" y2="74" class="d-line d-thin"/><line x1="270" y1="66" x2="270" y2="74" class="d-line d-thin"/><text x="270" y="88" text-anchor="middle" class="d-ts">30</text><line x1="316" y1="66" x2="316" y2="74" class="d-line d-thin"/><line x1="362" y1="66" x2="362" y2="74" class="d-line d-thin"/><line x1="408" y1="66" x2="408" y2="74" class="d-line d-thin"/><line x1="454" y1="66" x2="454" y2="74" class="d-line d-thin"/><line x1="500" y1="66" x2="500" y2="74" class="d-line d-thin"/><text x="500" y="88" text-anchor="middle" class="d-ts">35</text><line x1="546" y1="66" x2="546" y2="74" class="d-line d-thin"/><line x1="592" y1="66" x2="592" y2="74" class="d-line d-thin"/><line x1="638" y1="66" x2="638" y2="74" class="d-line d-thin"/><line x1="684" y1="66" x2="684" y2="74" class="d-line d-thin"/><line x1="730" y1="66" x2="730" y2="74" class="d-line d-thin"/><text x="730" y="88" text-anchor="middle" class="d-ts">40</text><circle cx="178" cy="70" r="7" class="d-ok"/><text x="178" y="108" text-anchor="middle" class="d-ts d-tb">Wet-bulb 28 °C</text><circle cx="362" cy="70" r="7" class="d-acc"/><text x="362" y="108" text-anchor="middle" class="d-ts d-tb">CW supply 32 °C</text><circle cx="592" cy="70" r="7" class="d-bad"/><text x="592" y="108" text-anchor="middle" class="d-ts d-tb">CW return 37 °C</text><path d="M178,50 L362,50" class="d-line" marker-end="url(#ra)" marker-start="url(#ra)"/><text x="270.0" y="38" text-anchor="middle" class="d-ts d-ta">approach 4 K</text><path d="M362,50 L592,50" class="d-line" marker-end="url(#ra)" marker-start="url(#ra)"/><text x="477.0" y="38" text-anchor="middle" class="d-ts d-ta">range 5 K</text><text x="736" y="70" text-anchor="start" class="d-ts">°C</text></svg><figcaption>Typical design values for a hot, humid climate.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Term</th><th>Meaning</th><th>Typical</th></tr></thead><tbody><tr><td>Wet-bulb temperature</td><td>The lowest temperature water can be cooled to by evaporation; depends on humidity. It is the tower's limit — not the ordinary (dry-bulb) temperature.</td><td>26–29 °C on humid Indian summer days</td></tr><tr><td>Range</td><td>Water in minus water out (CW return − CW supply)</td><td>About 5 K</td></tr><tr><td>Approach</td><td>Water out minus wet-bulb (CW supply − wet-bulb)</td><td>About 3–5 K</td></tr></tbody></table></div><div class="warn"><span class="label">You cannot beat the wet-bulb</span><p>Condenser water leaving the tower can never be colder than the wet-bulb temperature, and in practice not closer than the approach. A setpoint of 26 °C on a day with a 28 °C wet-bulb will simply run every fan at full speed for nothing.</p></div><h3>Controlling the fans</h3><p>The BMS holds the <strong>condenser water supply temperature</strong> (water leaving the tower) at a setpoint by varying fan speed (VFDs) or by switching fans or cells on and off. Colder condenser water makes the chiller more efficient but costs fan energy; and each chiller has a <strong>minimum</strong> condenser water temperature it needs to run properly. The best setpoint often <em>floats</em> with the wet-bulb (e.g. wet-bulb + approach).</p><p>The heat rejected is more than the cooling load — the tower also gets rid of the compressor's energy — typically about 1.2–1.3 times the cooling delivered.</p><h3>Water and water treatment</h3><p>Evaporation leaves minerals behind, so the water gets steadily more concentrated. A <strong>conductivity</strong> sensor opens a <strong>blowdown</strong> valve to drain some concentrated water, and a float or level control adds <strong>make-up water</strong>. Chemical dosing controls scale, corrosion and bacteria — including <em>Legionella</em>, which is why towers need regular cleaning and treatment records.</p><div class="tbl-wrap"><table class="plain"><thead><tr><th>Typical tower points</th><th>Type</th></tr></thead><tbody><tr><td>Fan start/stop, run status, fault, speed</td><td>DO, DI, DI, AO</td></tr><tr><td>Vibration switch</td><td>DI (stops the fan on high vibration)</td></tr><tr><td>CW supply and return temperature</td><td>AI</td></tr><tr><td>Basin level high / low</td><td>DI</td></tr><tr><td>Make-up water meter</td><td>Pulse input</td></tr><tr><td>Conductivity / blowdown valve</td><td>AI / DO</td></tr><tr><td>Cell isolation valves (multi-cell)</td><td>DO + end-switch DI</td></tr><tr><td>Outdoor wet-bulb (or temperature + humidity)</td><td>AI / calculated</td></tr></tbody></table></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01 has no direct link to the tower, but the heat it removes from the 3rd floor ends up there. On a very humid afternoon, if the towers struggle, the chillers lose capacity, CHW supply temperature rises — and AHU-01's valve goes to 100 % without bringing the floor down. Plant-room problems show up as office complaints.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check fan rotation and the vibration switch after any motor or belt work.</li><li>Look at the basin level and the make-up valve; an overflowing basin wastes water and chemicals.</li><li>Compare CW supply temperature with the current wet-bulb before calling the tower faulty.</li><li>Make sure isolation valves on unused cells are closed, or water bypasses the working fill.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>CW supply high; chiller trips on high condenser pressure</td><td>Tower fans off or tripped, fouled fill, very high wet-bulb, low CW flow</td><td>Fan status, fill condition, wet-bulb, CW pump</td></tr><tr><td>Basin overflowing</td><td>Make-up float or valve stuck open</td><td>Make-up valve and level control</td></tr><tr><td>Tower fan trips repeatedly</td><td>Vibration switch: unbalanced fan, loose mounting</td><td>Fan blades, bearings, mountings</td></tr><tr><td>Fans cycle on and off every few minutes</td><td>No deadband or minimum run time in the staging logic</td><td>Staging parameters</td></tr><tr><td>Water use much higher than normal</td><td>Blowdown stuck open, or drift losses</td><td>Blowdown valve, conductivity setpoint, drift eliminators</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Cooling tower</dt><dd>Device that cools condenser water by evaporating part of it into outdoor air.</dd><dt>Condenser water (CW)</dt><dd>Water loop carrying heat from the chiller's condenser to the tower.</dd><dt>Fill</dt><dd>Large-surface packing that spreads water so it evaporates efficiently.</dd><dt>Wet-bulb temperature</dt><dd>Lowest temperature reachable by evaporative cooling; set by air humidity.</dd><dt>Range</dt><dd>CW return temperature minus CW supply temperature.</dd><dt>Approach</dt><dd>CW supply temperature minus wet-bulb temperature.</dd><dt>Blowdown</dt><dd>Draining some tower water to limit mineral concentration.</dd><dt>Make-up water</dt><dd>Fresh water added to replace evaporation, drift and blowdown.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-2-6-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">The outdoor wet-bulb is 28 °C. An operator has set the condenser water supply setpoint to 26 °C “to save chiller energy”. What happens?</p>
<button type="button" class="s-opt" data-i="0">The chillers become far more efficient.</button><button type="button" class="s-opt" data-i="1">The tower fans run flat out all day and still never reach 26 °C — wasted fan energy.</button><button type="button" class="s-opt" data-i="2">The chiller trips on low condenser temperature.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Water leaving the tower cannot be colder than the wet-bulb (28 °C) and realistically stays a few degrees above it. Set the setpoint at wet-bulb + approach, or let it float, respecting the chiller's minimum.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">How does a cooling tower cool water?</p><details><summary>Show answer</summary><div class="a">By evaporation: a small part of the water evaporates into air drawn through the fill, taking heat with it and cooling the rest.</div></details></li><li><p class="q">Define range and approach.</p><details><summary>Show answer</summary><div class="a">Range = CW return − CW supply. Approach = CW supply − wet-bulb temperature.</div></details></li><li><p class="q">Why is the wet-bulb temperature, not the dry-bulb, the tower's limit?</p><details><summary>Show answer</summary><div class="a">Evaporation can only cool water down to the wet-bulb temperature, which depends on the air's humidity.</div></details></li><li><p class="q">What is blowdown and why is it needed?</p><details><summary>Show answer</summary><div class="a">Draining part of the tower water so that minerals concentrated by evaporation do not build up into scale and corrosion.</div></details></li><li><p class="q">Name four cooling tower points.</p><details><summary>Show answer</summary><div class="a">Any four of: fan start/stop, run status, fault, speed, vibration switch, CW supply and return temperature, basin level, make-up water meter, conductivity, blowdown valve.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><small>&larr; Previous</small>2.5 Chilled water system and chiller plant</a><a class="next" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><small>Next &rarr;</small>2.7 HVAC control sequences — an overview</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
