<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="3-1" data-url="level-1/module-3/3-1-temperature-sensors.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>3.1 Temperature sensors (NTC, PT1000) | BMS Study Guide</title>
<meta name="description" content="Most BMS temperature sensors are simply resistors whose value changes with temperature — an NTC&#x27;s resistance falls as it warms, a PT1000&#x27;s rises — and the controller converts that resistance into °C.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="active" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-3/index.html">Module 3 · Sensors and Field Devices</a> &rsaquo; 3.1</div>
<p class="eyebrow no-abbr">Module 3 · Sensors and Field Devices</p>
<h1>3.1&ensp;Temperature sensors (NTC, PT1000)</h1>
<div class="meta no-abbr"><span class="chip">Week 2 · Day 12</span><span class="chip">About 10 min</span><span class="chip">Page 1 of 8</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain how NTC thermistors and PT1000 RTDs measure temperature.</li><li>Choose the right sensor type and mounting for a job.</li><li>Calculate the error caused by wiring resistance.</li><li>Diagnose open-circuit and short-circuit faults from the reading.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What is ASHRAE Guideline 36?<div class="from">from 2.7 HVAC control sequences — an overview</div><details><summary>Show answer</summary><div class="a">A published set of standardised high-performance control sequences for AHUs and VAV terminal units.</div></details></li><li>How does a cooling tower cool water?<div class="from">from 2.6 Cooling tower and condenser water</div><details><summary>Show answer</summary><div class="a">By evaporation: a small part of the water evaporates into air drawn through the fill, taking heat with it and cooling the rest.</div></details></li><li>Calculate the cooling for 15 L/s with a 5 K temperature difference.<div class="from">from 2.5 Chilled water system and chiller plant</div><details><summary>Show answer</summary><div class="a">4.19 × 15 × 5 ≈ 314 kW ≈ 89 TR.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Most BMS temperature sensors are simply <strong>resistors whose value changes with temperature</strong> — an NTC's resistance falls as it warms, a PT1000's rises — and the controller converts that resistance into °C.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Temperature is the most measured value in any BMS. Every control loop that holds a room, a duct or a pipe at a setpoint relies on a sensor being the right type, in the right place, wired correctly and configured to match. Getting any one of those wrong gives a reading that looks plausible but is wrong — the worst kind of fault.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>The two common sensor families</h3><figure class="diagram"><svg viewBox="0 0 760 215" role="img" aria-label="Resistance against temperature for a 10k NTC and a PT1000" xmlns="http://www.w3.org/2000/svg"><line x1="50" y1="190" x2="350" y2="190" class="d-line"/><line x1="50" y1="190" x2="50" y2="30" class="d-line"/><polyline points="50.0,36.3 62.0,51.6 74.0,65.3 86.0,77.4 98.0,88.2 110.0,97.8 122.0,106.4 134.0,114.1 146.0,121.0 158.0,127.1 170.0,132.7 182.0,137.7 194.0,142.2 206.0,146.3 218.0,149.9 230.0,153.3 242.0,156.3 254.0,159.0 266.0,161.5 278.0,163.7 290.0,165.8 302.0,167.6 314.0,169.3 326.0,170.9 338.0,172.3 350.0,173.6" class="d-aline"/><text x="200" y="16" text-anchor="middle" class="d-ts d-tb">10k NTC — resistance FALLS as it warms</text><text x="50.0" y="204" text-anchor="middle" class="d-ts">0 °C</text><text x="200.0" y="204" text-anchor="middle" class="d-ts">25 °C</text><text x="350.0" y="204" text-anchor="middle" class="d-ts">50 °C</text><text x="44" y="190.0" text-anchor="end" class="d-ts">0k</text><text x="44" y="144.28571428571428" text-anchor="end" class="d-ts">10k</text><text x="44" y="98.57142857142858" text-anchor="end" class="d-ts">20k</text><text x="44" y="52.85714285714286" text-anchor="end" class="d-ts">30k</text><line x1="430" y1="190" x2="730" y2="190" class="d-line"/><line x1="430" y1="190" x2="430" y2="30" class="d-line"/><polyline points="430.0,163.3 442.0,159.2 454.0,155.0 466.0,150.8 478.0,146.7 490.0,142.5 502.0,138.4 514.0,134.2 526.0,130.1 538.0,125.9 550.0,121.8 562.0,117.6 574.0,113.5 586.0,109.3 598.0,105.2 610.0,101.1 622.0,96.9 634.0,92.8 646.0,88.7 658.0,84.6 670.0,80.4 682.0,76.3 694.0,72.2 706.0,68.1 718.0,64.0 730.0,59.9" class="d-warmline" style="stroke-width:2.2"/><text x="580" y="16" text-anchor="middle" class="d-ts d-tb">PT1000 — resistance RISES as it warms</text><text x="430.0" y="204" text-anchor="middle" class="d-ts">0 °C</text><text x="580.0" y="204" text-anchor="middle" class="d-ts">25 °C</text><text x="730.0" y="204" text-anchor="middle" class="d-ts">50 °C</text><text x="424" y="163.33333333333334" text-anchor="end" class="d-ts">1000</text><text x="424" y="110.0" text-anchor="end" class="d-ts">1100</text><text x="424" y="56.66666666666666" text-anchor="end" class="d-ts">1200</text></svg><figcaption>NTC: large, non-linear change. PT1000: small, almost straight-line change.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th></th><th>NTC thermistor (e.g. 10k)</th><th>PT1000 (platinum RTD)</th></tr></thead><tbody><tr><td>Principle</td><td>Semiconductor; resistance falls as temperature rises</td><td>Platinum wire; resistance rises as temperature rises</td></tr><tr><td>Value at reference</td><td>10,000 Ω at 25 °C</td><td>1,000 Ω at 0 °C</td></tr><tr><td>Sensitivity</td><td>Large — about 440 Ω per °C near 25 °C</td><td>Small — about 3.85 Ω per °C</td></tr><tr><td>Curve</td><td>Strongly non-linear; many different curves exist</td><td>Nearly linear; one international standard (IEC 60751)</td></tr><tr><td>Interchangeability</td><td>Must match the controller's configured curve exactly</td><td>Any PT1000 to the standard works</td></tr><tr><td>Typical use</td><td>Rooms, ducts, general HVAC</td><td>Pipes, energy meters, wider ranges, higher accuracy</td></tr></tbody></table></div><div class="warn"><span class="label">Match the curve</span><p>“10k NTC” is not one sensor. There are several 10k curves (often described by a β value such as 3435 or 3950, or by maker-specific “types”). If the controller input is set to a different curve from the sensor fitted, the reading is right at 25 °C and increasingly wrong away from it. Always check the sensor datasheet against the input configuration.</p></div><h3>Reference values</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>°C</th><th>0</th><th>10</th><th>20</th><th>25</th><th>30</th><th>40</th><th>50</th></tr></thead><tbody><tr><td>PT1000 (Ω)</td><td>1000.0</td><td>1039.0</td><td>1077.9</td><td>1097.3</td><td>1116.7</td><td>1155.4</td><td>1194.0</td></tr><tr><td>10k NTC β3950 (Ω, approx.)</td><td>33,600</td><td>20,200</td><td>12,500</td><td>10,000</td><td>8,040</td><td>5,300</td><td>3,590</td></tr></tbody></table></div><div class="tool no-abbr" data-tool="rtd"><span class="label">Interactive tool</span><noscript>This tool needs JavaScript.</noscript></div><h3>Accuracy</h3><p>PT1000 accuracy is set by class in IEC 60751: <strong>Class B</strong> is ±(0.3 + 0.005 × |t|) °C — about ±0.3 °C at 0 °C — and <strong>Class A</strong> is ±(0.15 + 0.002 × |t|) °C. NTC sensors for HVAC are typically ±0.2 to ±0.5 °C around room temperature. In practice, <strong>location</strong> errors (sun, draughts, a sensor touching the duct wall) are usually bigger than the sensor's own error.</p><h3>Wiring resistance</h3><p>Most BMS resistive sensors use two wires. The controller measures the sensor <em>plus</em> both wires, so cable resistance adds to the reading:</p><div class="tbl-wrap"><table class="plain"><thead><tr><th>50 m of 0.75 mm² cable (≈ 2.5 Ω loop)</th><th>Error</th></tr></thead><tbody><tr><td>10k NTC (≈ 440 Ω/°C)</td><td>≈ 0.006 °C — negligible</td></tr><tr><td>PT1000 (3.85 Ω/°C)</td><td>≈ 0.6 °C — usually acceptable, or compensate with an offset</td></tr><tr><td>PT100 (0.385 Ω/°C)</td><td>≈ 6.5 °C — unacceptable with 2 wires; needs 3- or 4-wire connection</td></tr></tbody></table></div><p>This is why BMS uses PT1000 rather than PT100, and why many controllers let you enter an offset or the cable resistance.</p><h3>Mounting types</h3><figure class="diagram"><svg viewBox="0 0 760 210" role="img" aria-label="Ways of mounting temperature sensors" xmlns="http://www.w3.org/2000/svg"><defs><marker id="tm" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="tm-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="tm-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="30" width="130" height="150" rx="8" class="d-soft" /><text x="85" y="46" text-anchor="middle" class="d-ts d-tb">Room sensor</text><rect x="66" y="90" width="38" height="52" rx="6" class="d-box" /><text x="85" y="116" text-anchor="middle" class="d-t d-tb">T</text><text x="85" y="196" text-anchor="middle" class="d-ts">wall, 1.2–1.5 m high</text><rect x="180" y="70" width="150" height="70" rx="4" class="d-soft" /><text x="255" y="46" text-anchor="middle" class="d-ts d-tb">Duct probe</text><line x1="200" y1="105" x2="310" y2="105" class="d-aline" marker-end="url(#tm-a)"/><rect x="245" y="52" width="22" height="18" rx="3" class="d-box" /><line x1="256" y1="70" x2="256" y2="118" class="d-line"/><text x="255" y="196" text-anchor="middle" class="d-ts">probe into the airstream</text><rect x="360" y="92" width="150" height="34" rx="17" class="d-soft" /><text x="435" y="46" text-anchor="middle" class="d-ts d-tb">Immersion + thermowell</text><rect x="425" y="60" width="22" height="20" rx="3" class="d-box" /><rect x="430" y="80" width="12" height="36" rx="4" class="d-acc" /><line x1="370" y1="109" x2="500" y2="109" class="d-cold" marker-end="url(#tm-a)"/><text x="435" y="196" text-anchor="middle" class="d-ts">tip in the middle of the pipe</text><rect x="540" y="92" width="100" height="34" rx="17" class="d-soft" /><text x="590" y="46" text-anchor="middle" class="d-ts d-tb">Strap-on</text><rect x="578" y="74" width="24" height="18" rx="3" class="d-box" /><line x1="560" y1="92" x2="620" y2="92" class="d-line d-thin"/><text x="590" y="196" text-anchor="middle" class="d-ts">clamped to the pipe</text><text x="715" y="46" text-anchor="middle" class="d-ts d-tb">Outdoor</text><rect x="690" y="74" width="50" height="10" rx="3" class="d-box" /><rect x="690" y="92" width="50" height="10" rx="3" class="d-box" /><rect x="690" y="110" width="50" height="10" rx="3" class="d-box" /><rect x="690" y="128" width="50" height="10" rx="3" class="d-box" /><rect x="705" y="146" width="20" height="10" rx="2" class="d-box" /><text x="715" y="196" text-anchor="middle" class="d-ts">in a sun shield</text></svg><figcaption>Choose the mounting that puts the sensing tip where the temperature you want really is.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Type</th><th>Use</th><th>Tips</th></tr></thead><tbody><tr><td>Room / wall</td><td>Space temperature</td><td>1.2–1.5 m high; away from sun, doors, equipment and outside walls</td></tr><tr><td>Duct probe</td><td>Supply, return, mixed air</td><td>Tip in the middle of the airstream, several duct widths after coil or fan</td></tr><tr><td>Averaging (capillary)</td><td>Mixed air, coil leaving air across large ducts</td><td>Snaked across the whole duct face</td></tr><tr><td>Immersion + thermowell</td><td>Water pipes: CHW, CW, energy meters</td><td>Tip in the middle third of the pipe; thermal paste in the well</td></tr><tr><td>Strap-on / clamp</td><td>Quick or retrofit pipe measurement</td><td>Insulate over it; less accurate than immersion</td></tr><tr><td>Outdoor</td><td>Outside air</td><td>In a ventilated sun shield, north-facing</td></tr></tbody></table></div><h3>What the reading tells you when it fails</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Fault</th><th>NTC reads…</th><th>PT1000 reads…</th></tr></thead><tbody><tr><td>Open circuit (broken wire, loose terminal)</td><td>Very <strong>low</strong> (resistance → ∞)</td><td>Very <strong>high</strong></td></tr><tr><td>Short circuit (wires touching)</td><td>Very <strong>high</strong> (resistance → 0)</td><td>Very <strong>low</strong></td></tr></tbody></table></div><p>Most controllers show these as “out of range” or a fault flag. A good program also alarms on an impossible value and uses a fallback.</p><div class="note"><span class="label">Transmitter versions</span><p>Where the cable is long or noisy, use a <strong>temperature transmitter</strong> that converts the reading into 4–20 mA or 0–10 V (Module 4). The controller then reads a scaled signal instead of a resistance.</p></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01 has two temperature sensors: a <strong>return air duct probe (RAT)</strong> and a <strong>supply air duct probe (SAT)</strong>, both 10k NTC on universal inputs configured to the same curve as the sensors. RAT drives the valve loop; SAT is used for monitoring and the low-supply-temperature alarm.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check the sensor's datasheet curve against the input configuration before blaming the sensor.</li><li>To test a sensor, disconnect it and measure its resistance with a multimeter; compare with the table at a known temperature.</li><li>Compare with a calibrated hand-held thermometer placed right next to the sensing tip.</li><li>Fill thermowells with thermal paste — an empty well adds lag and error.</li><li>Label sensor cables at both ends; swapped RAT and SAT sensors are a classic commissioning mistake.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Supply air reads −40 °C (or the input's minimum)</td><td>NTC open circuit: broken wire, loose terminal, sensor unplugged</td><td>Resistance at the terminals with the sensor disconnected</td></tr><tr><td>Reading correct at 25 °C, wrong at 15 °C</td><td>Wrong NTC curve configured</td><td>Sensor datasheet vs input type</td></tr><tr><td>Pipe temperature reads ~1 °C high on a long run</td><td>PT1000 cable resistance</td><td>Cable length and size; apply an offset</td></tr><tr><td>Room reads 3 °C high every afternoon</td><td>Sun on the sensor, or heat from equipment nearby</td><td>Sensor location</td></tr><tr><td>RAT and SAT look swapped</td><td>Cables crossed during installation</td><td>Warm one sensor in your hand and watch which value moves</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>NTC thermistor</dt><dd>Sensor whose resistance falls as temperature rises; 10k at 25 °C is common in HVAC.</dd><dt>RTD</dt><dd>Resistance temperature detector — a metal (usually platinum) sensor whose resistance rises with temperature.</dd><dt>PT1000</dt><dd>Platinum RTD with 1,000 Ω at 0 °C, about 3.85 Ω per °C (IEC 60751).</dd><dt>β (beta) value</dt><dd>Number describing the shape of an NTC's curve, e.g. 3435 or 3950.</dd><dt>Thermowell</dt><dd>Closed tube in a pipe into which an immersion sensor is inserted.</dd><dt>Averaging sensor</dt><dd>Long capillary sensor giving the average temperature across a duct.</dd><dt>Lead resistance</dt><dd>Resistance of the sensor cable, which adds to the measured resistance.</dd><dt>Accuracy class</dt><dd>IEC 60751 tolerance band for PT sensors, e.g. Class A or B.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-3-1-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">After ceiling works, AHU-01's supply air temperature suddenly reads −40 °C. The AHU is running and the offices are comfortable. What is the most likely cause?</p>
<button type="button" class="s-opt" data-i="0">The coil is freezing.</button><button type="button" class="s-opt" data-i="1">The NTC sensor circuit is open — a wire was cut or a terminal pulled loose.</button><button type="button" class="s-opt" data-i="2">The sensor is shorted.</button>
<div class="s-feedback" hidden><span class="verdict"></span> An NTC reads very low when its circuit is open (infinite resistance). Comfortable offices confirm the real air is fine. Measure resistance at the controller terminals with the sensor disconnected.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">How does a PT1000's resistance change with temperature?</p><details><summary>Show answer</summary><div class="a">It rises — about 3.85 Ω per °C, from 1,000 Ω at 0 °C.</div></details></li><li><p class="q">Why can't you swap any 10k NTC for another?</p><details><summary>Show answer</summary><div class="a">Different 10k NTCs follow different curves (β values or maker types). The controller input must be set to the same curve as the sensor, otherwise readings drift away from 25 °C.</div></details></li><li><p class="q">An NTC input reads a very high temperature. Open or short circuit?</p><details><summary>Show answer</summary><div class="a">Short circuit — the resistance has dropped to near zero, which an NTC reports as very hot.</div></details></li><li><p class="q">Why is PT1000 preferred over PT100 for 2-wire BMS inputs?</p><details><summary>Show answer</summary><div class="a">Its sensitivity is ten times higher (3.85 vs 0.385 Ω/°C), so cable resistance causes a ten times smaller error.</div></details></li><li><p class="q">Where should the tip of an immersion sensor sit?</p><details><summary>Show answer</summary><div class="a">In the middle third of the pipe, in a thermowell filled with thermal paste.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><small>&larr; Previous</small>2.7 HVAC control sequences — an overview</a><a class="next" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><small>Next &rarr;</small>3.2 Humidity and CO₂ sensors</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
