<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="3-2" data-url="level-1/module-3/3-2-humidity-and-co2-sensors.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>3.2 Humidity and CO₂ sensors | BMS Study Guide</title>
<meta name="description" content="Humidity sensors tell the BMS how much moisture the air holds; CO₂ sensors tell it how many people are breathing in a space — and therefore how much fresh air is needed.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-3/index.html">Module 3 · Sensors and Field Devices</a> &rsaquo; 3.2</div>
<p class="eyebrow no-abbr">Module 3 · Sensors and Field Devices</p>
<h1>3.2&ensp;Humidity and CO₂ sensors</h1>
<div class="meta no-abbr"><span class="chip">Week 2 · Day 13</span><span class="chip">About 10 min</span><span class="chip">Page 2 of 8</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain relative humidity and dew point in practical terms.</li><li>Describe how capacitive humidity sensors and NDIR CO₂ sensors work.</li><li>Scale and check their 0–10 V or 4–20 mA outputs.</li><li>Explain demand-controlled ventilation and the limits of automatic calibration.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>How does a PT1000's resistance change with temperature?<div class="from">from 3.1 Temperature sensors (NTC, PT1000)</div><details><summary>Show answer</summary><div class="a">It rises — about 3.85 Ω per °C, from 1,000 Ω at 0 °C.</div></details></li><li>Name five sections of a complete sequence of operation.<div class="from">from 2.7 HVAC control sequences — an overview</div><details><summary>Show answer</summary><div class="a">Any five of: equipment and points, modes, enable conditions, start sequence, normal control, stop sequence, interlocks and safeties, alarms, failure responses, adjustable parameters.</div></details></li><li>Why is the wet-bulb temperature, not the dry-bulb, the tower's limit?<div class="from">from 2.6 Cooling tower and condenser water</div><details><summary>Show answer</summary><div class="a">Evaporation can only cool water down to the wet-bulb temperature, which depends on the air's humidity.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Humidity sensors tell the BMS <strong>how much moisture</strong> the air holds; CO₂ sensors tell it <strong>how many people</strong> are breathing in a space — and therefore how much fresh air is needed.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>In humid climates, moisture control matters as much as temperature: too humid and rooms feel clammy and mould grows. CO₂ is the cheapest reliable way to measure occupancy, and using it to control fresh air is one of the biggest energy savings a BMS can deliver. Both sensors drift over time, so you need to know how to check them.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>Humidity in one minute</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Term</th><th>Meaning</th><th>Example</th></tr></thead><tbody><tr><td>Relative humidity (RH)</td><td>How full of moisture the air is, compared with the most it could hold at that temperature (%)</td><td>50 % RH at 24 °C</td></tr><tr><td>Dew point</td><td>The temperature at which that air would start to condense</td><td>24 °C, 50 % RH → dew point ≈ 13 °C</td></tr><tr><td>Absolute humidity</td><td>Actual mass of water per kg of dry air (g/kg)</td><td>≈ 9.3 g/kg for 24 °C, 50 % RH</td></tr></tbody></table></div><p>RH depends on temperature: cool the same air and its RH rises, even though the moisture is unchanged. That is why RH is always read together with temperature — most humidity sensors are combined temperature + RH units. Most offices aim for roughly <strong>40–60 % RH</strong>; above about 60 % comfort falls and mould risk rises.</p><h3>How humidity sensors work</h3><p>Most BMS humidity sensors are <strong>capacitive</strong>: a thin polymer layer absorbs moisture, changing the capacitance of a tiny capacitor. Electronics convert this into a <strong>0–10 V</strong> or <strong>4–20 mA</strong> signal for 0–100 % RH (some sensors communicate over Modbus or BACnet instead).</p><ul><li>Typical accuracy: about ±2–3 % RH in the middle of the range.</li><li>Sensors <strong>drift</strong> slowly and can be damaged by condensation, dust and chemicals. Check them against a calibrated hand-held instrument every year or two.</li><li>Never mount them where they can get wet — e.g. right after a cooling coil, where air is close to saturation.</li></ul><h3>CO₂ — the occupancy sensor</h3><p>People breathe out CO₂. Outdoor air is around <strong>420 ppm</strong> (parts per million). In an occupied room, CO₂ rises until the fresh air supplied balances what people breathe out. Many designs aim to keep indoor CO₂ below about <strong>1,000 ppm</strong> — roughly 600 ppm above outdoor air.</p><p>BMS CO₂ sensors use <strong>NDIR</strong> (non-dispersive infrared): CO₂ absorbs infrared light at a particular wavelength, so the sensor measures how much light is absorbed across a small chamber. Output is commonly 0–10 V for <strong>0–2,000 ppm</strong> — so 1 V = 200 ppm.</p><div class="warn"><span class="label">Automatic calibration has a catch</span><p>Many single-channel CO₂ sensors use <strong>automatic baseline calibration</strong> (ABC): they assume the lowest reading over the last week or so is outdoor air (≈ 400 ppm) and correct themselves to it. That only works if the space really empties overnight or at weekends. In 24/7 spaces — hospitals, control rooms, some hotels — ABC drags the readings too low. Use dual-channel sensors there, or turn ABC off and calibrate manually.</p></div><h3>Demand-controlled ventilation (DCV)</h3><figure class="diagram"><svg viewBox="0 0 760 235" role="img" aria-label="Demand-controlled ventilation: CO2 sets the fresh air damper position" xmlns="http://www.w3.org/2000/svg"><defs><marker id="dc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="dc-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="dc-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><line x1="70" y1="190" x2="700" y2="190" class="d-line"/><line x1="70" y1="190" x2="70" y2="30" class="d-line"/><text x="70.0" y="206" text-anchor="middle" class="d-ts">400</text><text x="196.0" y="206" text-anchor="middle" class="d-ts">600</text><text x="322.0" y="206" text-anchor="middle" class="d-ts">800</text><text x="448.0" y="206" text-anchor="middle" class="d-ts">1000</text><text x="574.0" y="206" text-anchor="middle" class="d-ts">1200</text><text x="700.0" y="206" text-anchor="middle" class="d-ts">1400</text><text x="385.0" y="224" text-anchor="middle" class="d-ts d-tb">Return air CO₂ (ppm)</text><text x="62" y="190.0" text-anchor="end" class="d-ts">0 %</text><text x="62" y="158.0" text-anchor="end" class="d-ts">20 %</text><text x="62" y="110.0" text-anchor="end" class="d-ts">50 %</text><text x="62" y="30.0" text-anchor="end" class="d-ts">100 %</text><path d="M70.0,158.0 L259.0,158.0 L448.0,110.0 L700.0,110.0" class="d-aline"/><circle cx="259.0" cy="158.0" r="5" class="d-acc"/><circle cx="448.0" cy="110.0" r="5" class="d-acc"/><text x="259.0" y="176.0" text-anchor="middle" class="d-ts d-ta">700 ppm → minimum 20 %</text><text x="448.0" y="94.0" text-anchor="middle" class="d-ts d-ta">1,000 ppm → maximum 50 %</text><text x="76" y="34" text-anchor="start" class="d-ts d-tb">Fresh air damper position</text></svg><figcaption>Below 700 ppm the damper stays at its minimum; above 1,000 ppm it is at its maximum; in between it moves in proportion.</figcaption></figure><p>Instead of supplying fresh air for the design number of people all day, DCV opens the fresh air damper only as far as the measured CO₂ requires. Empty meeting rooms and half-full offices then cost far less to cool. The minimum position still covers the building's own emissions (materials, furniture).</p><div class="tbl-wrap"><table class="plain"><thead><tr><th>Other air-quality sensors</th><th>Measures</th><th>Typical use</th></tr></thead><tbody><tr><td>Carbon monoxide (CO)</td><td>Exhaust fumes (electrochemical cell)</td><td>Car parks — ventilation fans staged on CO levels set by local codes</td></tr><tr><td>VOC</td><td>Volatile organic compounds (odours, chemicals)</td><td>Indicative air quality in offices</td></tr><tr><td>PM2.5 / PM10</td><td>Fine particles</td><td>Filter performance, outdoor pollution</td></tr></tbody></table></div><div class="note"><span class="label">Do not mix up CO and CO₂</span><p>CO₂ (carbon dioxide) measures people. CO (carbon monoxide) is a toxic gas from engines and burners. They use different sensors and different limits.</p></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01 has a <strong>combined return air humidity sensor (0–10 V = 0–100 % RH)</strong> and a <strong>return air CO₂ sensor (0–10 V = 0–2,000 ppm)</strong>. The CO₂ value drives the fresh air damper between 20 % at 700 ppm and 50 % at 1,000 ppm, exactly as in the graph. The humidity value is trended and alarmed above 65 % RH.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check scaling: a CO₂ sensor reading exactly half or double the expected value usually has the wrong range configured (e.g. 0–2,000 vs 0–1,000 ppm).</li><li>Compare an RH sensor with a calibrated hand-held hygrometer at the same spot and temperature.</li><li>Room CO₂ sensors belong at breathing height, away from doors, windows and supply diffusers.</li><li>Ask whether a space is ever empty before relying on a CO₂ sensor's automatic calibration.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>RH stuck at 100 %</td><td>Sensor wet or failed; mounted in saturated air after the coil</td><td>Location; dry and recheck; replace</td></tr><tr><td>CO₂ always ≈ 400 ppm, even in a packed room</td><td>Sensor in the fresh air intake, or range misconfigured</td><td>Location and input scaling</td></tr><tr><td>CO₂ reads lower month after month in a 24/7 space</td><td>Automatic baseline calibration drift</td><td>Disable ABC or use a dual-channel sensor</td></tr><tr><td>CO₂ reads exactly double the hand-held meter</td><td>Range set to 0–2,000 when the sensor is 0–1,000 ppm (or vice versa)</td><td>Sensor jumper/DIP setting vs controller scaling</td></tr><tr><td>Humidity jumps when the sun hits the façade</td><td>Sensor temperature affected, so RH calculation shifts</td><td>Sensor location</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Relative humidity (RH)</dt><dd>Moisture in the air as a percentage of the maximum it could hold at that temperature.</dd><dt>Dew point</dt><dd>Temperature at which water vapour in the air starts to condense.</dd><dt>Capacitive humidity sensor</dt><dd>Sensor using a moisture-absorbing polymer whose capacitance changes with humidity.</dd><dt>ppm</dt><dd>Parts per million — unit for gas concentration such as CO₂.</dd><dt>NDIR</dt><dd>Non-dispersive infrared — the measuring principle of most CO₂ sensors.</dd><dt>ABC</dt><dd>Automatic baseline calibration — self-correction assuming the lowest reading is outdoor air.</dd><dt>DCV</dt><dd>Demand-controlled ventilation — fresh air varied with measured occupancy (CO₂).</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-3-2-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">A 0–10 V CO₂ sensor shows 6 V. The BMS is set for 0–2,000 ppm. What does the BMS display, and what does that mean for AHU-01's fresh air damper?</p>
<button type="button" class="s-opt" data-i="0">600 ppm — damper at minimum (20 %).</button><button type="button" class="s-opt" data-i="1">1,200 ppm — damper at maximum (50 %).</button><button type="button" class="s-opt" data-i="2">6,000 ppm — sensor fault.</button>
<div class="s-feedback" hidden><span class="verdict"></span> 6 V × 200 ppm/V = 1,200 ppm. That is above the 1,000 ppm point, so DCV drives the fresh air damper to its 50 % maximum.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Why is RH always measured together with temperature?</p><details><summary>Show answer</summary><div class="a">RH depends on temperature: the same air shows a higher RH when cooler. Without temperature you cannot interpret it or calculate dew point.</div></details></li><li><p class="q">What does a CO₂ sensor tell a BMS?</p><details><summary>Show answer</summary><div class="a">How much fresh air is needed for the people present — CO₂ rises with occupancy.</div></details></li><li><p class="q">A 0–10 V, 0–2,000 ppm CO₂ sensor reads 4.5 V. What is the CO₂?</p><details><summary>Show answer</summary><div class="a">4.5 × 200 = 900 ppm.</div></details></li><li><p class="q">When does automatic baseline calibration give wrong readings?</p><details><summary>Show answer</summary><div class="a">When the space never empties (24/7 occupancy), so the lowest reading over the period is not really outdoor air.</div></details></li><li><p class="q">What is the difference between CO and CO₂ sensors?</p><details><summary>Show answer</summary><div class="a">CO₂ (carbon dioxide) indicates occupancy; CO (carbon monoxide) is a toxic exhaust gas, monitored in car parks. They use different sensors and limits.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-3/3-1-temperature-sensors.html"><small>&larr; Previous</small>3.1 Temperature sensors (NTC, PT1000)</a><a class="next" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><small>Next &rarr;</small>3.3 Differential pressure and airflow sensors</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
