<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="3-5" data-url="level-1/module-3/3-5-damper-actuators.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>3.5 Damper actuators | BMS Study Guide</title>
<meta name="description" content="A damper actuator is a small motor that turns a damper&#x27;s shaft to open, close or position it, in response to a control signal from the BMS.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-3/index.html">Module 3 · Sensors and Field Devices</a> &rsaquo; 3.5</div>
<p class="eyebrow no-abbr">Module 3 · Sensors and Field Devices</p>
<h1>3.5&ensp;Damper actuators</h1>
<div class="meta no-abbr"><span class="chip">Week 3 · Day 15</span><span class="chip">About 10 min</span><span class="chip">Page 5 of 8</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Tell opposed-blade and parallel-blade dampers apart and know where each is used.</li><li>Compare on/off, floating and modulating actuators.</li><li>Explain spring return, fail-safe positions, running time and torque.</li><li>Set up and troubleshoot a modulating damper actuator.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Convert 36 m³/h to L/s.<div class="from">from 3.4 Water flow meters</div><details><summary>Show answer</summary><div class="a">36 ÷ 3.6 = 10 L/s.</div></details></li><li>Why do airflow probes need a straight duct run?<div class="from">from 3.3 Differential pressure and airflow sensors</div><details><summary>Show answer</summary><div class="a">Bends, fans and dampers make the airflow uneven and turbulent, which gives jumpy or biased readings.</div></details></li><li>Why is RH always measured together with temperature?<div class="from">from 3.2 Humidity and CO₂ sensors</div><details><summary>Show answer</summary><div class="a">RH depends on temperature: the same air shows a higher RH when cooler. Without temperature you cannot interpret it or calculate dew point.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A damper actuator is a small motor that <strong>turns a damper's shaft</strong> to open, close or position it, in response to a control signal from the BMS.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Dampers decide how much fresh air comes in, where air goes and whether a duct is open at all. A stuck or wrongly-set damper can starve a building of fresh air, waste energy, or let a fan run against a closed duct. Actuators are among the most frequently replaced field devices — and among the most often wired or set wrongly.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>Dampers first</h3><figure class="diagram"><svg viewBox="0 0 760 195" role="img" aria-label="Opposed-blade and parallel-blade dampers" xmlns="http://www.w3.org/2000/svg"><text x="180" y="16" text-anchor="middle" class="d-ts d-tb">Opposed blade — for modulating control</text><text x="560" y="16" text-anchor="middle" class="d-ts d-tb">Parallel blade — for open/closed</text><rect x="90" y="30" width="180" height="150" rx="4" class="d-box" /><line x1="140" y1="62" x2="220" y2="48" class="d-aline"/><line x1="140" y1="76" x2="220" y2="90" class="d-aline"/><line x1="140" y1="118" x2="220" y2="104" class="d-aline"/><line x1="140" y1="132" x2="220" y2="146" class="d-aline"/><line x1="140" y1="174" x2="220" y2="160" class="d-aline"/><rect x="470" y="30" width="180" height="150" rx="4" class="d-box" /><line x1="520" y1="62" x2="600" y2="48" class="d-aline"/><line x1="520" y1="90" x2="600" y2="76" class="d-aline"/><line x1="520" y1="118" x2="600" y2="104" class="d-aline"/><line x1="520" y1="146" x2="600" y2="132" class="d-aline"/><line x1="520" y1="174" x2="600" y2="160" class="d-aline"/></svg><figcaption>Opposed blades give smoother modulating control; parallel blades suit open/closed duty.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Damper</th><th>Use</th><th>BMS role</th></tr></thead><tbody><tr><td>Opposed blade</td><td>Modulating: fresh air, return air, mixing</td><td>Controlled</td></tr><tr><td>Parallel blade</td><td>Two-position isolation</td><td>Controlled (open/closed)</td></tr><tr><td>Volume control damper (VCD)</td><td>Manual balancing</td><td>None — set by the balancing engineer</td></tr><tr><td>Fire damper</td><td>Closes on heat (fusible link) to stop fire spreading</td><td>None, or monitored end switch</td></tr><tr><td>Smoke / fire-smoke damper</td><td>Motorised, controlled by the fire system</td><td>Monitoring only — the fire system is in control</td></tr></tbody></table></div><h3>Three ways to control an actuator</h3><figure class="diagram"><svg viewBox="0 0 760 240" role="img" aria-label="Three ways to control a damper or valve actuator" xmlns="http://www.w3.org/2000/svg"><defs><marker id="aw" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="aw-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="aw-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="30" width="210" height="200" rx="8" class="d-soft" /><text x="125" y="48" text-anchor="middle" class="d-t d-tb">On/off (2-position)</text><rect x="40" y="70" width="70" height="50" rx="8" class="d-acc" /><text x="75.0" y="95.0" text-anchor="middle" class="d-t d-tb">DDC</text><rect x="145" y="70" width="70" height="50" rx="8" class="d-box" /><text x="180.0" y="95.0" text-anchor="middle" class="d-t d-tb">Act.</text><line x1="110" y1="80" x2="145" y2="80" class="d-line d-thin"/><line x1="110" y1="90" x2="145" y2="90" class="d-line d-thin"/><text x="125" y="150" text-anchor="middle" class="d-ts">24 V AC supply</text><text x="125" y="172" text-anchor="middle" class="d-ts">DO switches the supply</text><text x="125" y="194" text-anchor="middle" class="d-ts">Spring returns it</text><rect x="275" y="30" width="210" height="200" rx="8" class="d-soft" /><text x="380" y="48" text-anchor="middle" class="d-t d-tb">Floating (3-point)</text><rect x="295" y="70" width="70" height="50" rx="8" class="d-acc" /><text x="330.0" y="95.0" text-anchor="middle" class="d-t d-tb">DDC</text><rect x="400" y="70" width="70" height="50" rx="8" class="d-box" /><text x="435.0" y="95.0" text-anchor="middle" class="d-t d-tb">Act.</text><line x1="365" y1="80" x2="400" y2="80" class="d-line d-thin"/><line x1="365" y1="90" x2="400" y2="90" class="d-line d-thin"/><line x1="365" y1="100" x2="400" y2="100" class="d-line d-thin"/><text x="380" y="150" text-anchor="middle" class="d-ts">24 V AC common</text><text x="380" y="172" text-anchor="middle" class="d-ts">DO 1 = drive open</text><text x="380" y="194" text-anchor="middle" class="d-ts">DO 2 = drive close</text><rect x="530" y="30" width="210" height="200" rx="8" class="d-soft" /><text x="635" y="48" text-anchor="middle" class="d-t d-tb">Modulating (0/2–10 V)</text><rect x="550" y="70" width="70" height="50" rx="8" class="d-acc" /><text x="585.0" y="95.0" text-anchor="middle" class="d-t d-tb">DDC</text><rect x="655" y="70" width="70" height="50" rx="8" class="d-box" /><text x="690.0" y="95.0" text-anchor="middle" class="d-t d-tb">Act.</text><line x1="620" y1="80" x2="655" y2="80" class="d-line d-thin"/><line x1="620" y1="90" x2="655" y2="90" class="d-line d-thin"/><line x1="620" y1="100" x2="655" y2="100" class="d-line d-thin"/><line x1="620" y1="110" x2="655" y2="110" class="d-line d-thin"/><text x="635" y="150" text-anchor="middle" class="d-ts">24 V AC supply (2 wires)</text><text x="635" y="172" text-anchor="middle" class="d-ts">Y: AO control 0–10 V</text><text x="635" y="194" text-anchor="middle" class="d-ts">U: feedback 2–10 V → AI</text></svg><figcaption>The control signal decides what the BMS output must be: one DO, two DOs, or an AO.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Control type</th><th>BMS outputs</th><th>Position known by</th><th>Use</th></tr></thead><tbody><tr><td>On/off (2-position)</td><td>1 DO (often switching the supply)</td><td>End switch DI, if fitted</td><td>Isolation dampers</td></tr><tr><td>Floating (3-point)</td><td>2 DOs: drive open / drive close</td><td>Calculated from running time, re-synced at the ends</td><td>Older systems; some VAV boxes</td></tr><tr><td>Modulating</td><td>1 AO (0–10 V or 2–10 V)</td><td>Feedback signal (2–10 V) to an AI, if wired</td><td>Fresh air, mixing and most control dampers</td></tr></tbody></table></div><h3>Key actuator specifications</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Specification</th><th>Meaning</th><th>Typical</th></tr></thead><tbody><tr><td>Torque (Nm)</td><td>Turning force; must exceed what the damper needs, with margin</td><td>Sized from the damper maker's figure (often in Nm per m² of damper)</td></tr><tr><td>Running time</td><td>Time to travel full stroke under motor power</td><td>About 90–150 s for modulating actuators</td></tr><tr><td>Spring return</td><td>A spring drives the damper to its safe position when power is lost</td><td>Spring time about 15–25 s</td></tr><tr><td>Supply</td><td>Usually 24 V AC/DC; some 230 V</td><td>Power stated in VA for transformer sizing</td></tr><tr><td>Control signal</td><td>0–10 V, 2–10 V, floating, or on/off</td><td>Selectable on many models</td></tr><tr><td>Feedback</td><td>Position signal back to the BMS</td><td>2–10 V</td></tr><tr><td>Auxiliary switches</td><td>Contacts at set positions (e.g. fully open)</td><td>Used for proving to a DI</td></tr></tbody></table></div><div class="warn"><span class="label">Fail-safe position</span><p>Choose what happens on power loss. A fresh air damper is usually <strong>spring-return closed</strong> so unfiltered, humid air cannot pour in when the AHU is off. Smoke-control dampers follow the fire strategy, not the BMS.</p></div><h3>Setting up a modulating actuator</h3><ol class="steps"><li>Mount it on the damper shaft with the damper <strong>fully closed</strong> and the actuator at its 0 % end; tighten the shaft clamp.</li><li>Set the <strong>rotation direction</strong> switch so that increasing signal opens the damper.</li><li>Select the <strong>signal type</strong> (0–10 V or 2–10 V) to match the controller output.</li><li>Wire supply, common, control signal (Y) and feedback (U). Many makers number these 1, 2, 3 and 5 — always check the label.</li><li>Run the <strong>adaptation / stroke</strong> function if the actuator has one, so it learns the real end stops.</li><li>Command 0, 50 and 100 % from the BMS and check the damper on site and the feedback each time.</li></ol><div class="note"><span class="label">Powering many actuators</span><p>Add up the VA of every actuator on a 24 V AC transformer (using the running figure) and add margin. Undersized transformers cause actuators to stall or behave erratically when several move at once. Keep 24 V polarity consistent: the controller's signal common and the actuator's supply common must be the same conductor.</p></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's <strong>fresh air damper</strong> uses a modulating, spring-return-closed actuator: 24 V AC, 0–10 V control from an AO. It sits at 20 % minimum when the AHU runs and closes on power loss or when the AHU stops. The return damper is a manual balancing damper, so it has no actuator.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check the damper itself moves — actuators often turn while a loose shaft clamp lets the damper stay put.</li><li>Use the actuator's manual override (button or crank) to check the damper moves freely end to end.</li><li>Feedback different from command? The damper is binding, or the actuator has not been adapted.</li><li>Look for the position indicator on the actuator — it shows the actuator's position, not necessarily the damper's.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Actuator turns, damper doesn't</td><td>Loose shaft clamp or broken linkage</td><td>Clamp and linkage</td></tr><tr><td>Damper opens when it should close</td><td>Rotation direction set wrong</td><td>Direction switch; signal type</td></tr><tr><td>Feedback stops at 70 % while command is 100 %</td><td>Damper binding or end-stop wrong</td><td>Free movement by hand; adaptation</td></tr><tr><td>Floating actuator slowly drifts out of step</td><td>Calculated position error builds up</td><td>Periodic re-sync to fully closed</td></tr><tr><td>Several actuators stall at the same time</td><td>24 V transformer undersized or voltage drop</td><td>VA total; voltage while they move</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Opposed-blade damper</dt><dd>Adjacent blades rotate in opposite directions; good for modulating control.</dd><dt>Parallel-blade damper</dt><dd>All blades rotate the same way; used for open/closed duty.</dd><dt>Floating (3-point) control</dt><dd>Two outputs drive the actuator open or closed; position inferred from time.</dd><dt>Modulating control</dt><dd>Continuous position control from an analogue signal such as 0–10 V.</dd><dt>Spring return</dt><dd>Actuator spring drives to a safe position on power loss.</dd><dt>Running time</dt><dd>Time for the actuator to travel its full stroke.</dd><dt>Torque</dt><dd>Turning force of an actuator, in Nm.</dd><dt>Adaptation</dt><dd>Actuator function that learns the real end positions of the damper or valve.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-3-5-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">The BMS shows AHU-01's fresh air damper at 50 % and the actuator's position indicator agrees, but there is almost no fresh air coming in. What do you check first?</p>
<button type="button" class="s-opt" data-i="0">The CO₂ sensor scaling.</button><button type="button" class="s-opt" data-i="1">The actuator's shaft clamp and the damper linkage — the damper may not be turning with the actuator.</button><button type="button" class="s-opt" data-i="2">The supply fan speed.</button>
<div class="s-feedback" hidden><span class="verdict"></span> The actuator says 50 %, but the damper blades may not have moved. A loose clamp on the shaft is the classic cause. Look at the blades themselves.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Which damper type is best for modulating control, and why?</p><details><summary>Show answer</summary><div class="a">Opposed-blade, because its flow changes more evenly with position, giving smoother control.</div></details></li><li><p class="q">How many BMS outputs does a floating actuator need?</p><details><summary>Show answer</summary><div class="a">Two digital outputs: one to drive open, one to drive close.</div></details></li><li><p class="q">What is the usual fail-safe position for a fresh air damper, and why?</p><details><summary>Show answer</summary><div class="a">Closed (spring return), so unconditioned outdoor air does not enter when the AHU is off or loses power.</div></details></li><li><p class="q">What is actuator adaptation?</p><details><summary>Show answer</summary><div class="a">A function where the actuator runs end to end to learn the real stroke of the damper or valve, so 0–100 % maps to the full real movement.</div></details></li><li><p class="q">Why must you add up actuator VA before choosing a transformer?</p><details><summary>Show answer</summary><div class="a">So the transformer can supply all actuators moving at once without the voltage dropping and actuators stalling.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-3/3-4-water-flow-meters.html"><small>&larr; Previous</small>3.4 Water flow meters</a><a class="next" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><small>Next &rarr;</small>3.6 Chilled water valves and actuators</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
