<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="4-2" data-url="level-1/module-4/4-2-io-types.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>4.2 The four I/O types: DI, DO, AI, AO | BMS Study Guide</title>
<meta name="description" content="Every hard-wired point is one of four types: DI and DO carry on/off states in and out of the controller; AI and AO carry a range of values in and out.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<span class="soon"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-4/index.html">Module 4 · Digital and Analog I/O</a> &rsaquo; 4.2</div>
<p class="eyebrow no-abbr">Module 4 · Digital and Analog I/O</p>
<h1>4.2&ensp;The four I/O types: DI, DO, AI, AO</h1>
<div class="meta no-abbr"><span class="chip">Week 3 · Day 18</span><span class="chip">About 10 min</span><span class="chip">Page 2 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Classify any field signal as DI, DO, AI or AO.</li><li>Explain how each I/O type appears on the BMS and in BACnet.</li><li>Choose the right I/O for fans, dampers, valves and sensors.</li><li>Count the I/O for a plant item and size a controller with spare capacity.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>How do you measure a 4–20 mA loop current safely?<div class="from">from 4.1 Electrical safety for BMS work</div><details><summary>Show answer</summary><div class="a">Put the meter in series at a designed test point or openable terminal, or use a mA clamp — never connect a meter in current mode across a supply.</div></details></li><li>What does a “running unexpectedly” alarm usually mean?<div class="from">from 3.8 Status devices: current switches and DP switches</div><details><summary>Show answer</summary><div class="a">The equipment runs while the BMS commands it off — often a Hand switch, a welded contactor, or another system (e.g. fire control) starting it.</div></details></li><li>Explain in three steps how a VFD makes a variable-frequency supply.<div class="from">from 3.7 Variable frequency drives (VFD)</div><details><summary>Show answer</summary><div class="a">Rectifier converts AC to DC → DC bus stores and smooths it → inverter switches the DC to make AC at the required frequency.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Every hard-wired point is one of four types: <strong>DI</strong> and <strong>DO</strong> carry on/off states in and out of the controller; <strong>AI</strong> and <strong>AO</strong> carry a range of values in and out.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>The I/O type decides everything downstream: which controller terminal is used, what signal and cable are needed, how the point is configured and how it is shown on the screen. Classifying signals correctly is the first step of every point list, wiring diagram and controller selection — the basis of Labs 1 and 2.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 345" role="img" aria-label="The four I/O types with AHU-01 examples" xmlns="http://www.w3.org/2000/svg"><defs><marker id="io" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="io-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="io-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="260" y="70" width="240" height="150" rx="12" class="d-acc" /><text x="380" y="135" text-anchor="middle" class="d-tl d-tb">DDC-AHU-01</text><text x="380" y="158" text-anchor="middle" class="d-ts">controller</text><rect x="20" y="40" width="200" height="131" rx="8" class="d-box" /><text x="120" y="56" text-anchor="middle" class="d-t d-tb">DI · digital in</text><text x="120" y="72" text-anchor="middle" class="d-ts">on / off INTO the controller</text><text x="34" y="92" text-anchor="start" class="d-ts">· Fan run status</text><text x="34" y="107" text-anchor="start" class="d-ts">· Fan fault</text><text x="34" y="122" text-anchor="start" class="d-ts">· Auto/manual</text><text x="34" y="137" text-anchor="start" class="d-ts">· Filter dirty</text><text x="34" y="152" text-anchor="start" class="d-ts">· Fire shutdown</text><rect x="540" y="40" width="200" height="71" rx="8" class="d-box" /><text x="640" y="56" text-anchor="middle" class="d-t d-tb">DO · digital out</text><text x="640" y="72" text-anchor="middle" class="d-ts">on / off OUT of the controller</text><text x="554" y="92" text-anchor="start" class="d-ts">· Fan start/stop</text><rect x="20" y="210" width="200" height="131" rx="8" class="d-box" /><text x="120" y="226" text-anchor="middle" class="d-t d-tb">AI · analogue in</text><text x="120" y="242" text-anchor="middle" class="d-ts">a range of values IN</text><text x="34" y="262" text-anchor="start" class="d-ts">· Return air temp (NTC)</text><text x="34" y="277" text-anchor="start" class="d-ts">· Supply air temp (NTC)</text><text x="34" y="292" text-anchor="start" class="d-ts">· Return RH (0–10 V)</text><text x="34" y="307" text-anchor="start" class="d-ts">· Return CO₂ (0–10 V)</text><text x="34" y="322" text-anchor="start" class="d-ts">· Duct pressure (4–20 mA)</text><rect x="540" y="210" width="200" height="101" rx="8" class="d-box" /><text x="640" y="226" text-anchor="middle" class="d-t d-tb">AO · analogue out</text><text x="640" y="242" text-anchor="middle" class="d-ts">a range of values OUT</text><text x="554" y="262" text-anchor="start" class="d-ts">· CHW valve 0–10 V</text><text x="554" y="277" text-anchor="start" class="d-ts">· VFD speed 0–10 V</text><text x="554" y="292" text-anchor="start" class="d-ts">· Fresh air damper 0–10 V</text><line x1="220" y1="90" x2="258" y2="110" class="d-line" marker-end="url(#io)"/><line x1="220" y1="260" x2="258" y2="200" class="d-line" marker-end="url(#io)"/><line x1="502" y1="110" x2="540" y2="90" class="d-line" marker-end="url(#io)"/><line x1="502" y1="200" x2="540" y2="240" class="d-line" marker-end="url(#io)"/></svg><figcaption>AHU-01's 14 hard-wired points sorted into the four I/O types.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Type</th><th>Direction</th><th>Signal</th><th>Typical examples</th></tr></thead><tbody><tr><td>DI — digital input</td><td>Into the controller</td><td>Contact open/closed (dry contact), sometimes a voltage</td><td>Run status, fault, auto/manual, filter switch, fire signal, flow switch, pulses from meters</td></tr><tr><td>DO — digital output</td><td>Out of the controller</td><td>Relay or triac contact</td><td>Start/stop, enable chiller, open/close damper, floating actuator open and close</td></tr><tr><td>AI — analogue input</td><td>Into the controller</td><td>Resistance (NTC, PT1000), 0–10 V, 4–20 mA</td><td>Temperature, humidity, pressure, CO₂, flow, actuator feedback</td></tr><tr><td>AO — analogue output</td><td>Out of the controller</td><td>0–10 V, 2–10 V, 4–20 mA</td><td>Valve position, damper position, VFD speed</td></tr></tbody></table></div><h3>Universal I/O</h3><p>Many controllers have <strong>universal inputs (UI)</strong> — and some <strong>universal I/O (UIO)</strong> — that are set in software to the type and signal you need. They make design flexible, but every point must then be <em>configured</em> correctly: an NTC sensor on a UI set for 0–10 V will read nonsense.</p><h3>How points look on the BMS</h3><div class="tbl-wrap"><table class=""><thead><tr><th>I/O</th><th>BACnet object</th><th>Shows as</th><th>Configured with</th></tr></thead><tbody><tr><td>DI</td><td>Binary Input (BI)</td><td>Two state texts — Running/Stopped, Normal/Alarm</td><td>Normal state (NO/NC), state texts, alarm state, delay</td></tr><tr><td>DO</td><td>Binary Output (BO)</td><td>Command On/Off with priority</td><td>Minimum on/off time, state texts, relinquish default</td></tr><tr><td>AI</td><td>Analog Input (AI)</td><td>Value with units — 23.8 °C</td><td>Sensor type or range, scaling, units, offset, filter, limits</td></tr><tr><td>AO</td><td>Analog Output (AO)</td><td>Value in % or units</td><td>Signal range (0–10 / 2–10 V), min/max, relinquish default</td></tr><tr><td>Software (virtual)</td><td>Analog Value (AV), Binary Value (BV), Multi-state Value (MSV)</td><td>Setpoints, modes, calculated values</td><td>Limits, units, who may write</td></tr></tbody></table></div><p>Not every point is physical. <strong>Software points</strong> — setpoints, occupancy mode, calculated values such as mixed air fraction, alarm flags — live only in the controller program but appear on the BMS like any other point.</p><h3>Choosing I/O for common equipment</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Equipment</th><th>Points</th><th>Why</th></tr></thead><tbody><tr><td>Fan or pump, direct-on-line</td><td>DO start · DI status · DI fault · DI auto</td><td>Command, proof, trip, and whether the BMS is in control</td></tr><tr><td>Fan or pump on a VFD</td><td>As above + AO speed (+ network)</td><td>Speed control</td></tr><tr><td>On/off damper</td><td>DO (+ DI end switch)</td><td>Two positions; end switch proves it</td></tr><tr><td>Modulating damper or valve</td><td>AO (+ AI feedback)</td><td>Position control; feedback shows actual position</td></tr><tr><td>Floating actuator</td><td>2 × DO</td><td>Drive open / drive close</td></tr><tr><td>Temperature sensor</td><td>AI (resistive)</td><td>NTC or PT1000 direct to the input</td></tr><tr><td>Transmitter (RH, CO₂, pressure)</td><td>AI (0–10 V or 4–20 mA)</td><td>Scaled signal</td></tr></tbody></table></div><h3>Counting I/O and sizing a controller</h3><ol class="steps"><li>List every device and its points (the point list — Lab 2).</li><li>Count by type: DI, DO, AI, AO (and which inputs can share universal terminals).</li><li>Add <strong>spare capacity</strong> — typically 10–20 % of each type — for changes during the project and later.</li><li>Choose a controller (plus I/O modules if needed) that covers the totals, and check other limits: number of PID loops, trend memory, communication ports.</li></ol>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01 has <strong>1 DO, 5 DI, 5 AI and 3 AO = 14 hard-wired points</strong>, plus the Modbus link to the VFD and software points such as the 24 °C setpoint and the occupancy mode. Its 10 inputs can share universal inputs. With about 20 % spare, a controller with around 12 UI, 2 DO and 4 AO would do — sized properly in Lab 2.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>When a reading is wrong, check the point configuration (type, range, units) before blaming the sensor.</li><li>Check the DI “normal” state: a filter switch configured the wrong way round shows an alarm when the filter is clean.</li><li>Look at the point's priority array or override flag before assuming an output is broken (Module 5).</li><li>Keep the I/O summary up to date — it is how the next engineer finds spare terminals.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Filter DI shows ALARM with a new filter and the contact open</td><td>DI normal state configured backwards</td><td>Point configuration: normal open/closed</td></tr><tr><td>AI reads full scale all the time</td><td>Input type wrong, e.g. 4–20 mA sensor on an input set for 0–10 V</td><td>Input type vs sensor</td></tr><tr><td>AO commanded 60 % but terminal measures 0 V</td><td>Output overridden, out of service, or set as a different type</td><td>Point status and priority; configuration</td></tr><tr><td>Setpoint changes are lost after a restart</td><td>Software point not saved to non-volatile memory</td><td>Controller save/commit procedure</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>DI</dt><dd>Digital input: an on/off state into the controller.</dd><dt>DO</dt><dd>Digital output: an on/off command from the controller.</dd><dt>AI</dt><dd>Analogue input: a range of values into the controller.</dd><dt>AO</dt><dd>Analogue output: a range of values from the controller.</dd><dt>Universal input (UI)</dt><dd>Input configurable as AI or DI and for different signal types.</dd><dt>Software (virtual) point</dt><dd>A point that exists only in the program — setpoints, modes, calculated values.</dd><dt>Normal state</dt><dd>The state of a DI that the BMS treats as normal (contact open or closed).</dd><dt>I/O summary</dt><dd>Count of all points by type, used to choose controllers.</dd><dt>Spare capacity</dt><dd>Unused I/O kept for future changes, typically 10–20 %.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-4-2-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">A new filter is fitted on AHU-02. The filter ΔP switch contact is open (clean filter), but the BMS shows “Filter dirty — ALARM”. What is wrong?</p>
<button type="button" class="s-opt" data-i="0">The switch is faulty.</button><button type="button" class="s-opt" data-i="1">The DI's normal state is configured as “closed” instead of “open”.</button><button type="button" class="s-opt" data-i="2">The filter is the wrong grade.</button>
<div class="s-feedback" hidden><span class="verdict"></span> An open contact on a clean filter is correct. The BMS interprets the open contact as abnormal because the point is configured the wrong way round. Fix the configuration and test by closing the contact.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Classify: valve position command, CO₂ reading, fan trip, chiller enable.</p><details><summary>Show answer</summary><div class="a">Valve command = AO; CO₂ = AI; fan trip = DI; chiller enable = DO.</div></details></li><li><p class="q">What is a universal input?</p><details><summary>Show answer</summary><div class="a">An input that can be configured in software as an AI or DI and for different signal types.</div></details></li><li><p class="q">Which BACnet object type represents a DI?</p><details><summary>Show answer</summary><div class="a">Binary Input (BI).</div></details></li><li><p class="q">Give two examples of software points.</p><details><summary>Show answer</summary><div class="a">Any two of: setpoints, occupancy mode, calculated values (e.g. fresh air fraction), alarm flags, schedules' outputs.</div></details></li><li><p class="q">Why add 10–20 % spare I/O?</p><details><summary>Show answer</summary><div class="a">To allow for design changes during the project and future additions without new controllers.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-4/4-1-electrical-safety.html"><small>&larr; Previous</small>4.1 Electrical safety for BMS work</a><a class="next" href="../../level-1/module-4/4-3-analog-signals.html"><small>Next &rarr;</small>4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
