<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="4-4" data-url="level-1/module-4/4-4-digital-signals-contacts-relays.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>4.4 Dry contacts, relay outputs, NO and NC | BMS Study Guide</title>
<meta name="description" content="A contact is just a switch: NO is open and NC is closed in its normal, unoperated state; a dry contact carries no voltage of its own — the receiving side supplies it.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<span class="soon"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tag-soon">soon</span></span>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<span class="soon"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.3</span><span>PID control basics</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tag-soon">soon</span></span>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-4/index.html">Module 4 · Digital and Analog I/O</a> &rsaquo; 4.4</div>
<p class="eyebrow no-abbr">Module 4 · Digital and Analog I/O</p>
<h1>4.4&ensp;Dry contacts, relay outputs, NO and NC</h1>
<div class="meta no-abbr"><span class="chip">Week 3 · Day 19</span><span class="chip">About 10 min</span><span class="chip">Page 4 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Read contact symbols and explain what “normally” means.</li><li>Distinguish dry (volt-free) and wet contacts and wire each to a DI safely.</li><li>Compare relay, triac and transistor outputs.</li><li>Use normally-closed wiring to make safety signals fail-safe.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>A 4–20 mA, 0–1,000 Pa sensor gives 8 mA. What is the pressure?<div class="from">from 4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</div><details><summary>Show answer</summary><div class="a">(8 − 4) ÷ 16 × 1,000 = 250 Pa.</div></details></li><li>What is a universal input?<div class="from">from 4.2 The four I/O types: DI, DO, AI, AO</div><details><summary>Show answer</summary><div class="a">An input that can be configured in software as an AI or DI and for different signal types.</div></details></li><li>Why must you isolate locally even though the BMS shows a fan as off?<div class="from">from 4.1 Electrical safety for BMS work</div><details><summary>Show answer</summary><div class="a">The fan can be started at any moment by a schedule, override, another operator or another system.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A contact is just a switch: <strong>NO</strong> is open and <strong>NC</strong> is closed in its normal, unoperated state; a <strong>dry</strong> contact carries no voltage of its own — the receiving side supplies it.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Most status, alarm and command signals in a BMS are contacts. Choosing NO or NC, dry or wet, and the right output type decides whether a broken wire is noticed or silently ignored — and whether a field fault destroys a controller output. These details separate a system that fails safely from one that does not.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 150" role="img" aria-label="Contact symbols: normally open, normally closed, changeover, and a relay coil" xmlns="http://www.w3.org/2000/svg"><line x1="40" y1="70" x2="60" y2="70" class="d-line"/><line x1="60" y1="70" x2="92" y2="52" class="d-line"/><line x1="96" y1="70" x2="116" y2="70" class="d-line"/><circle cx="60" cy="70" r="3" class="d-fillink"/><circle cx="96" cy="70" r="3" class="d-fillink"/><line x1="230" y1="70" x2="250" y2="70" class="d-line"/><line x1="250" y1="70" x2="292" y2="78" class="d-line"/><line x1="286" y1="70" x2="306" y2="70" class="d-line"/><line x1="286" y1="64" x2="286" y2="82" class="d-line"/><circle cx="250" cy="70" r="3" class="d-fillink"/><circle cx="286" cy="70" r="3" class="d-fillink"/><line x1="430" y1="70" x2="450" y2="70" class="d-line"/><line x1="450" y1="70" x2="490" y2="82" class="d-line"/><circle cx="450" cy="70" r="3" class="d-fillink"/><line x1="486" y1="92" x2="520" y2="92" class="d-line"/><line x1="486" y1="52" x2="520" y2="52" class="d-line"/><line x1="486" y1="86" x2="486" y2="98" class="d-line"/><circle cx="486" cy="92" r="3" class="d-fillink"/><circle cx="486" cy="52" r="3" class="d-fillink"/><text x="426" y="70" text-anchor="end" class="d-ts">COM</text><text x="526" y="92" text-anchor="start" class="d-ts">NC</text><text x="526" y="52" text-anchor="start" class="d-ts">NO</text><rect x="650" y="56" width="40" height="28" rx="3" class="d-box" /><line x1="630" y1="70" x2="650" y2="70" class="d-line"/><line x1="690" y1="70" x2="710" y2="70" class="d-line"/><text x="626" y="70" text-anchor="end" class="d-ts">A1</text><text x="714" y="70" text-anchor="start" class="d-ts">A2</text><text x="70" y="120" text-anchor="middle" class="d-ts d-tb">NO (normally open)</text><text x="70" y="136" text-anchor="middle" class="d-ts">closes when operated</text><text x="260" y="120" text-anchor="middle" class="d-ts d-tb">NC (normally closed)</text><text x="260" y="136" text-anchor="middle" class="d-ts">opens when operated</text><text x="470" y="120" text-anchor="middle" class="d-ts d-tb">Changeover (SPDT)</text><text x="470" y="136" text-anchor="middle" class="d-ts">COM swaps NC → NO</text><text x="670" y="120" text-anchor="middle" class="d-ts d-tb">Coil</text><text x="670" y="136" text-anchor="middle" class="d-ts">relay coil (A1 / A2)</text><text x="380" y="20" text-anchor="middle" class="d-ts d-ta">Contacts are always drawn in their NORMAL state: relay not energised, device not operated</text></svg><figcaption>Contacts are drawn de-energised. “Normally” means at rest, not “when the plant is running normally”.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Contact form</th><th>Also called</th><th>Terminals</th><th>Use</th></tr></thead><tbody><tr><td>SPST-NO</td><td>Form A, make</td><td>2</td><td>Status, start command</td></tr><tr><td>SPST-NC</td><td>Form B, break</td><td>2</td><td>Fail-safe alarms and trips</td></tr><tr><td>SPDT (changeover)</td><td>Form C</td><td>3 — COM, NO, NC</td><td>Either function from one relay</td></tr><tr><td>DPDT</td><td>Two changeover sets</td><td>6</td><td>Two independent circuits switched together</td></tr></tbody></table></div><div class="warn"><span class="label">“Normal” means de-energised</span><p>A relay's NO contact is open when its coil is <em>off</em>. A fire alarm relay that is held energised while the system is healthy has its “NO” contact <em>closed</em> in normal service. Always ask: what is the coil state when the plant is healthy?</p></div><h3>Dry and wet contacts</h3><div class="tbl-wrap"><table class=""><thead><tr><th></th><th>Dry (volt-free, potential-free)</th><th>Wet</th></tr></thead><tbody><tr><td>What it is</td><td>Just a switch; no voltage of its own</td><td>The contact switches a voltage supplied by its own panel</td></tr><tr><td>Into a BMS DI</td><td>Directly — the controller supplies a small wetting voltage</td><td>Only via an interposing relay or an input rated for that voltage</td></tr><tr><td>Example</td><td>VFD fault relay, ΔP switch, auxiliary contact</td><td>230 V lamp circuit, 24 V signal from another system</td></tr></tbody></table></div><figure class="diagram"><svg viewBox="0 0 760 235" role="img" aria-label="Wiring a dry contact to a digital input, and a fail-safe normally-closed loop" xmlns="http://www.w3.org/2000/svg"><defs><marker id="dw" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="dw-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="dw-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><text x="190" y="16" text-anchor="middle" class="d-t d-tb">Dry contact into a DI</text><text x="570" y="16" text-anchor="middle" class="d-t d-tb">Fail-safe NC loop (fire shutdown)</text><rect x="20" y="40" width="130" height="130" rx="8" class="d-acc" /><text x="85.0" y="90.0" text-anchor="middle" class="d-t d-tb">Controller</text><text x="85.0" y="105.0" text-anchor="middle" class="d-ts">DI1</text><text x="85.0" y="120.0" text-anchor="middle" class="d-ts">COM</text><line x1="150" y1="85" x2="240" y2="85" class="d-line"/><line x1="150" y1="125" x2="240" y2="125" class="d-line"/><line x1="240" y1="85" x2="240" y2="95" class="d-line"/><line x1="240" y1="95" x2="260" y2="110" class="d-line"/><line x1="240" y1="125" x2="240" y2="115" class="d-line"/><text x="272" y="105" text-anchor="start" class="d-ts">filter ΔP switch</text><text x="272" y="120" text-anchor="start" class="d-ts">(NO, volt-free)</text><text x="190" y="190" text-anchor="middle" class="d-ts">the controller supplies a small</text><text x="190" y="204" text-anchor="middle" class="d-ts">“wetting” voltage; the contact just closes</text><line x1="380" y1="30" x2="380" y2="220" class="d-line d-dash d-thin"/><rect x="400" y="40" width="110" height="50" rx="8" class="d-bad" /><text x="455.0" y="57.5" text-anchor="middle" class="d-t d-tb">FAS relay</text><text x="455.0" y="72.5" text-anchor="middle" class="d-ts">energised = healthy</text><rect x="400" y="150" width="110" height="50" rx="8" class="d-acc" /><text x="455.0" y="167.5" text-anchor="middle" class="d-t d-tb">AHU-01 DI</text><text x="455.0" y="182.5" text-anchor="middle" class="d-ts">+ starter circuit</text><path d="M510,55 L600,55 L600,90" class="d-line"/><path d="M600,110 L600,175 L512,175" class="d-line" marker-end="url(#dw)"/><line x1="600" y1="90" x2="612" y2="104" class="d-line"/><line x1="600" y1="110" x2="600" y2="104" class="d-line"/><text x="618" y="96" text-anchor="start" class="d-ts">contact closed when healthy</text><text x="570" y="225" text-anchor="middle" class="d-ts d-tb">fire OR broken wire → contact opens → AHU stops</text></svg><figcaption>Left: a dry contact straight into a DI. Right: a normally-closed loop that stops the AHU on fire or on a broken wire.</figcaption></figure><h3>Fail-safe: why safety signals use closed-when-healthy contacts</h3><p>If a fire shutdown signal were a contact that <em>closes</em> on fire, a cut cable would look exactly like “no fire” — and the AHU would keep running in a real fire. Wiring it so the contact is <strong>closed when healthy</strong> and <strong>opens</strong> on fire means a broken wire also stops the AHU and raises an alarm. The same principle is used for high-pressure cut-outs, freeze protection and emergency stops.</p><p>The BMS point is configured to match: “normal = closed”. The display shows <em>Normal</em> when the contact is closed and <em>Fire</em> (or <em>Alarm</em>) when it opens.</p><h3>Output types</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Output</th><th>Switches</th><th>Notes</th></tr></thead><tbody><tr><td>Relay</td><td>AC or DC, within its rating</td><td>Isolated contact; most versatile. Check the current rating and use an interposing relay for motor circuits</td></tr><tr><td>Triac</td><td>AC only (usually 24 V AC)</td><td>Small leakage current when off can keep sensitive loads (e.g. small relays) energised; cannot switch DC</td></tr><tr><td>Transistor / open collector</td><td>Low-voltage DC, small currents</td><td>Fast — for pulse outputs and small DC relays; observe polarity</td></tr></tbody></table></div><ul><li><strong>Suppress coils:</strong> fit an RC snubber across AC relay or contactor coils and a diode across DC coils, so switching spikes do not damage outputs or create noise.</li><li><strong>Dry-circuit contacts:</strong> heavy power contacts can fail to make reliable contact at the tiny currents of a DI. Signal relays often have gold-plated contacts for this reason.</li></ul>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's fire signal comes from a relay in the fire alarm panel that is <strong>energised when healthy</strong>. Its closed contact is wired in series into the fan's starter circuit (hard-wired trip) and, through a second contact, to a BMS DI configured “normal = closed”. Fire, power loss at the fire panel interface, or a broken wire all stop the fan and show <em>Fire shutdown</em>. The VFD's fault relay is also wired fail-safe (closed when healthy).</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Before connecting any contact to a DI, measure across it in both states — it must show 0 V (dry).</li><li>Use the changeover's COM/NO/NC labels on the device, not your assumption.</li><li>After replacing a panel or device, check every NC safety loop is reconnected — a missing link stops the plant (safely).</li><li>Test fail-safe loops by opening them, not just by simulating in software.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>DI always ON, even with the device off</td><td>Contact welded, wrong NO/NC terminal, or foreign voltage</td><td>Measure across the contact; check terminals</td></tr><tr><td>DI flickers on and off</td><td>Contact bounce, loose terminal, vibration</td><td>Terminal tightness; add debounce delay</td></tr><tr><td>A small relay stays energised although the triac output is off</td><td>Triac leakage current</td><td>Use a relay output or a load resistor</td></tr><tr><td>AHU will not start after panel work; BMS shows Fire with no fire</td><td>NC fire loop not reconnected (open = fire, by design)</td><td>Fire interface terminals and links</td></tr><tr><td>DI card destroyed</td><td>Wet (powered) contact connected to a dry DI</td><td>Use an interposing relay</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>NO (normally open)</dt><dd>Contact that is open when its device is at rest / de-energised.</dd><dt>NC (normally closed)</dt><dd>Contact that is closed when its device is at rest / de-energised.</dd><dt>Changeover (SPDT)</dt><dd>Contact set with common, NO and NC terminals.</dd><dt>Dry contact</dt><dd>Volt-free contact; the receiving side supplies the voltage.</dd><dt>Wet contact</dt><dd>Contact that switches a voltage from its own panel.</dd><dt>Fail-safe</dt><dd>Designed so that a failure (e.g. broken wire) produces the safe outcome.</dd><dt>Triac output</dt><dd>Solid-state AC switch used for small 24 V AC loads.</dd><dt>Snubber</dt><dd>RC network that suppresses switching spikes from coils.</dd><dt>Wetting voltage</dt><dd>Small voltage supplied by a DI to sense whether a dry contact is closed.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-4-4-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">After replacing the fire alarm interface module, AHU-01 refuses to start and the BMS shows “Fire shutdown” — but there is no fire and the fire panel shows normal. What is the most likely cause?</p>
<button type="button" class="s-opt" data-i="0">The BMS program is corrupt.</button><button type="button" class="s-opt" data-i="1">The normally-closed fire loop has not been reconnected (or a link is missing), so the open circuit reads as Fire.</button><button type="button" class="s-opt" data-i="2">The fan motor has failed.</button>
<div class="s-feedback" hidden><span class="verdict"></span> This is the fail-safe design doing its job: an open loop means Fire. Check the interface wiring and links — and be glad a broken wire stops the plant instead of hiding a real fire.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">What does “normally” mean in NO and NC?</p><details><summary>Show answer</summary><div class="a">The contact's state when the device is at rest or its relay coil is de-energised — not the state during normal plant operation.</div></details></li><li><p class="q">Why should a fire shutdown signal be closed when healthy?</p><details><summary>Show answer</summary><div class="a">So that a broken wire or loss of the signal opens the contact and stops the plant (fail-safe), instead of hiding a real fire.</div></details></li><li><p class="q">Can you connect a wet contact directly to a dry DI?</p><details><summary>Show answer</summary><div class="a">No — use an interposing relay or an input rated for that voltage, or the input may be destroyed.</div></details></li><li><p class="q">Name the three terminals of a changeover contact.</p><details><summary>Show answer</summary><div class="a">COM (common), NO and NC.</div></details></li><li><p class="q">Why might a triac output fail to switch a small relay off?</p><details><summary>Show answer</summary><div class="a">Triacs leak a small current when off, which can be enough to keep a sensitive relay coil energised.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-4/4-3-analog-signals.html"><small>&larr; Previous</small>4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</a><a class="next" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><small>Next &rarr;</small>4.5 Sensor wiring and troubleshooting</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
