<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="4-6" data-url="level-1/module-4/4-6-reading-bms-drawings.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>4.6 Reading BMS drawings and point names | BMS Study Guide</title>
<meta name="description" content="BMS drawings and point names are the shared language between designer, installer, programmer and operator — read them first, keep them consistent, and update them when anything changes.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-4/index.html">Module 4 · Digital and Analog I/O</a> &rsaquo; 4.6</div>
<p class="eyebrow no-abbr">Module 4 · Digital and Analog I/O</p>
<h1>4.6&ensp;Reading BMS drawings and point names</h1>
<div class="meta no-abbr"><span class="chip">Week 3 · Day 20</span><span class="chip">About 10 min</span><span class="chip">Page 6 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Name the drawings and documents in a BMS package and what each is for.</li><li>Read a control schematic using its legend.</li><li>Build and decode point names with a consistent convention.</li><li>List the columns of a complete point list.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>You measure the correct signal at the controller terminals but the BMS value is wrong. Where is the fault?<div class="from">from 4.5 Sensor wiring and troubleshooting</div><details><summary>Show answer</summary><div class="a">On the controller side: point configuration (type, range, scaling, offset), an override, or the controller/input itself.</div></details></li><li>Name the three terminals of a changeover contact.<div class="from">from 4.4 Dry contacts, relay outputs, NO and NC</div><details><summary>Show answer</summary><div class="a">COM (common), NO and NC.</div></details></li><li>Describe how a 2-wire transmitter is connected.<div class="from">from 4.3 Analog signals: 0–10 V, 4–20 mA, 0–20 mA</div><details><summary>Show answer</summary><div class="a">Supply + → transmitter + ; transmitter − → controller mA input; controller input common → supply −. The loop current powers the transmitter.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>BMS drawings and point names are the <strong>shared language</strong> between designer, installer, programmer and operator — read them first, keep them consistent, and update them when anything changes.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Every task — wiring, programming, commissioning, fault-finding — starts with a drawing or a point list. A consistent point name lets anyone find “Level 3 AHU-01 return air temperature” on the graphic, the controller, the panel label and the trend log without guessing. Lab 2 asks you to produce exactly this for AHU-01.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>The document set</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Document</th><th>Shows</th><th>You use it to…</th></tr></thead><tbody><tr><td>System architecture / network riser</td><td>All controllers, networks and servers, floor by floor</td><td>Find which controller and network a point is on</td></tr><tr><td>Control schematic</td><td>Plant diagram with every sensor, actuator and point</td><td>Understand what is controlled and measured</td></tr><tr><td>Point list / I/O schedule</td><td>Every point with type, signal, range, alarm and terminal</td><td>Configure, wire and test</td></tr><tr><td>Panel drawings</td><td>Layout, power, I/O wiring, terminal schedule</td><td>Build, wire and fault-find the panel</td></tr><tr><td>Cable schedule</td><td>Every cable: number, type, from, to</td><td>Pull and terminate cables</td></tr><tr><td>Sequence of operation</td><td>How the plant should behave</td><td>Program and test</td></tr><tr><td>Device schedule and datasheets</td><td>Make, model and settings of every device</td><td>Configure sensors and actuators</td></tr><tr><td>As-built drawings</td><td>Final, corrected versions after commissioning</td><td>Maintain the system for years</td></tr></tbody></table></div><h3>Symbols</h3><figure class="diagram"><svg viewBox="0 0 760 265" role="img" aria-label="Common symbols on BMS control schematics" xmlns="http://www.w3.org/2000/svg"><circle cx="50" cy="40" r="16" class="d-box"/><text x="50" y="40" text-anchor="middle" class="d-ts d-tb">T</text><text x="76" y="40" text-anchor="start" class="d-ts">Temperature sensor</text><circle cx="240" cy="40" r="16" class="d-box"/><text x="240" y="40" text-anchor="middle" class="d-ts d-tb">H</text><text x="266" y="40" text-anchor="start" class="d-ts">Humidity sensor</text><circle cx="430" cy="40" r="16" class="d-box"/><text x="430" y="40" text-anchor="middle" class="d-ts d-tb">P</text><text x="456" y="40" text-anchor="start" class="d-ts">Pressure sensor</text><circle cx="620" cy="40" r="16" class="d-box"/><text x="620" y="40" text-anchor="middle" class="d-ts d-tb">ΔP</text><text x="646" y="40" text-anchor="start" class="d-ts">ΔP sensor / switch</text><circle cx="50" cy="110" r="16" class="d-box"/><text x="50" y="110" text-anchor="middle" class="d-ts d-tb">CO₂</text><text x="76" y="110" text-anchor="start" class="d-ts">CO₂ sensor</text><circle cx="240" cy="110" r="16" class="d-box"/><text x="240" y="110" text-anchor="middle" class="d-ts d-tb">F</text><text x="266" y="110" text-anchor="start" class="d-ts">Flow meter / switch</text><circle cx="430" cy="110" r="16" class="d-box"/><text x="430" y="110" text-anchor="middle" class="d-ts d-tb">CT</text><text x="456" y="110" text-anchor="start" class="d-ts">Current switch</text><circle cx="620" cy="110" r="16" class="d-box"/><text x="620" y="110" text-anchor="middle" class="d-ts d-tb">M</text><text x="646" y="110" text-anchor="start" class="d-ts">Actuator (motor)</text><path d="M40,192 L56,192 L48,200 Z M40,208 L56,208 L48,200 Z" class="d-box"/><line x1="48" y1="200" x2="48" y2="178" class="d-line"/><rect x="40" y="164" width="16" height="14" rx="2" class="d-box" /><text x="70" y="200" text-anchor="start" class="d-ts">Control valve + actuator</text><rect x="240" y="184" width="30" height="32" rx="3" class="d-box" /><line x1="242" y1="214" x2="268" y2="186" class="d-line"/><text x="282" y="200" text-anchor="start" class="d-ts">Damper</text><circle cx="450" cy="200" r="16" class="d-box"/><path d="M441,209 L462,200 L441,191 Z" class="d-line"/><text x="474" y="200" text-anchor="start" class="d-ts">Fan / pump</text><path d="M610,184 L600,192 L620,200 L600,208 L610,216" class="d-line"/><text x="632" y="200" text-anchor="start" class="d-ts">Filter</text><text x="380" y="250" text-anchor="middle" class="d-ts d-ta">Symbols vary between companies — every drawing set has its own legend sheet. Read it first.</text></svg><figcaption>Common symbols. Always check the legend sheet of the drawing set you are using.</figcaption></figure><h3>Reading a control schematic</h3><ol class="steps"><li>Read the title block: system, drawing number, <strong>revision</strong>, and whether it is “for construction” or “as-built”.</li><li>Follow the <strong>air path</strong> (or water path) from inlet to outlet, naming each component.</li><li>Find every <strong>point bubble</strong> and note its tag and I/O type.</li><li>Look for <strong>interlock lines</strong> and notes — fire shutdown, hard-wired safeties.</li><li>Cross-check against the point list: every bubble should appear there, and every list entry on the schematic.</li></ol><h3>Point naming</h3><figure class="diagram"><svg viewBox="0 0 760 145" role="img" aria-label="Anatomy of a point name" xmlns="http://www.w3.org/2000/svg"><rect x="110" y="30" width="68" height="50" rx="8" class="d-acc" /><text x="144.0" y="55.0" text-anchor="middle" class="d-tl d-tb">B1</text><text x="144.0" y="100" text-anchor="middle" class="d-ts">building</text><text x="188" y="55" text-anchor="middle" class="d-tl d-tb">–</text><rect x="198" y="30" width="82" height="50" rx="8" class="d-acc" /><text x="239.0" y="55.0" text-anchor="middle" class="d-tl d-tb">L03</text><text x="239.0" y="100" text-anchor="middle" class="d-ts">floor / level</text><text x="290" y="55" text-anchor="middle" class="d-tl d-tb">–</text><rect x="300" y="30" width="110" height="50" rx="8" class="d-acc" /><text x="355.0" y="55.0" text-anchor="middle" class="d-tl d-tb">AHU01</text><text x="355.0" y="100" text-anchor="middle" class="d-ts">equipment</text><text x="420" y="55" text-anchor="middle" class="d-tl d-tb">–</text><rect x="430" y="30" width="82" height="50" rx="8" class="d-acc" /><text x="471.0" y="55.0" text-anchor="middle" class="d-tl d-tb">RAT</text><text x="471.0" y="100" text-anchor="middle" class="d-ts">point</text><text x="380" y="130" text-anchor="middle" class="d-t d-mono">B1-L03-AHU01-RAT  =  Building 1, Level 3, AHU-01, return air temperature</text></svg><figcaption>A name built from fixed parts, always in the same order.</figcaption></figure><p>Conventions differ between companies and projects, but good ones share these rules:</p><ul><li>Fixed order — from big to small: site, building, floor, system/equipment, point.</li><li>Short, defined abbreviations from an agreed list (RAT, SAT, CHWV, SF-CMD…).</li><li>No spaces or special characters that some systems cannot handle.</li><li>The same name on the drawing, the controller, the graphic, the panel label and the trend log.</li></ul><div class="tbl-wrap"><table class="plain"><thead><tr><th>Example</th><th>Meaning</th></tr></thead><tbody><tr><td>B1-L03-AHU01-SF-CMD</td><td>Supply fan start/stop command</td></tr><tr><td>B1-L03-AHU01-SF-STS</td><td>Supply fan run status</td></tr><tr><td>B1-L03-AHU01-RAT</td><td>Return air temperature</td></tr><tr><td>B1-L03-AHU01-CHWV</td><td>Chilled water valve command</td></tr><tr><td>B1-L03-AHU01-RAT-SP</td><td>Return air temperature setpoint (software point)</td></tr></tbody></table></div><div class="note"><span class="label">Tagging</span><p>Large and analytics-heavy projects add <strong>semantic tags</strong> (open schemes such as Project Haystack or Brick) describing what each point is — “air, temp, sensor, return” — so software can find points without parsing names. The naming discipline above is still the foundation.</p></div><h3>Columns of a good point list</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th>Column</th><th>Example</th></tr></thead><tbody><tr><td>Point name / tag</td><td>B1-L03-AHU01-RAT</td></tr><tr><td>Description</td><td>Return air temperature</td></tr><tr><td>I/O type</td><td>AI</td></tr><tr><td>Signal / device</td><td>10k NTC duct probe</td></tr><tr><td>Range and units</td><td>−10 to 50 °C</td></tr><tr><td>Normal state (digital)</td><td>e.g. Open = clean (filter switch)</td></tr><tr><td>Alarm limits, delay and priority</td><td>High > 27 °C for 15 min, medium</td></tr><tr><td>Trend</td><td>5 min</td></tr><tr><td>Controller and terminal</td><td>DDC-AHU-01, UI3</td></tr><tr><td>Cable number</td><td>C-AHU01-07</td></tr><tr><td>Remarks</td><td>Mounted 2 m after the mixing box</td></tr></tbody></table></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's points all start <strong>B1-L03-AHU01-</strong>. In Lab 2 you build its full point list with every column above, and in Lab 1 its wiring diagram uses the same names and terminal numbers.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Check the drawing revision before you start — wiring to an old revision is a common and expensive mistake.</li><li>Mark up changes in red on a site copy and hand them in for the as-builts.</li><li>If the name on the panel label, drawing and graphic differ, report it — it will confuse someone during a fault.</li><li>Keep a copy of the abbreviation list with the point list.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Point on the graphic does not exist in the controller</td><td>Graphic built from an old point list</td><td>Point list revision; controller database</td></tr><tr><td>Two points with the same name on different floors</td><td>Building/floor part missing from the convention</td><td>Naming convention</td></tr><tr><td>Field wiring doesn't match the drawing</td><td>Drawing not as-built, or wiring changed on site</td><td>As-built mark-ups</td></tr><tr><td>Operators cannot find points in trends</td><td>Inconsistent or cryptic names</td><td>Rename to the convention; add descriptions</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Control schematic</dt><dd>Drawing of the plant with all sensors, actuators and points.</dd><dt>Point list / I/O schedule</dt><dd>Table of every point with its type, signal, range, alarms and terminal.</dd><dt>Network riser</dt><dd>Drawing of controllers and networks by floor.</dd><dt>As-built</dt><dd>Drawings corrected to match what was actually installed.</dd><dt>Revision</dt><dd>Version letter or number of a drawing.</dd><dt>Point naming convention</dt><dd>Agreed rules for building point names from fixed parts.</dd><dt>Semantic tagging</dt><dd>Describing points with standard tags (e.g. Project Haystack, Brick) so software can interpret them.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-4-6-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">You are sent to wire AHU-04's panel from drawing revision B. The site office has revision D on the wall. What do you do?</p>
<button type="button" class="s-opt" data-i="0">Wire from revision B — that is what you were given.</button><button type="button" class="s-opt" data-i="1">Stop and get the current revision (D) confirmed before wiring.</button><button type="button" class="s-opt" data-i="2">Wire from whichever looks more complete.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Always work from the current approved revision. Points, terminals or devices may have changed between B and D; re-wiring later costs far more than a phone call now.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Which drawing tells you which network a controller is on?</p><details><summary>Show answer</summary><div class="a">The system architecture / network riser diagram.</div></details></li><li><p class="q">Decode B1-L03-AHU01-SF-STS.</p><details><summary>Show answer</summary><div class="a">Building 1, Level 3, AHU-01, supply fan run status.</div></details></li><li><p class="q">Name six columns of a good point list.</p><details><summary>Show answer</summary><div class="a">Any six of: name/tag, description, I/O type, signal/device, range and units, normal state, alarm limits/priority, trend interval, controller and terminal, cable number, remarks.</div></details></li><li><p class="q">What are as-built drawings and why do they matter?</p><details><summary>Show answer</summary><div class="a">Drawings corrected to show what was actually installed; they are what maintenance engineers rely on for the life of the building.</div></details></li><li><p class="q">Why should a point have the same name everywhere?</p><details><summary>Show answer</summary><div class="a">So anyone can find and match it across drawings, controller, graphics, labels and trends without confusion.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><small>&larr; Previous</small>4.5 Sensor wiring and troubleshooting</a><a class="next" href="../../level-1/labs/lab-2-ahu-point-list.html"><small>Next &rarr;</small>Lab 2 · AHU point list (DI, DO, AI, AO)</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
