<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="5-1" data-url="level-1/module-5/5-1-rs485-basics.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>5.1 RS485 communication basics | BMS Study Guide</title>
<meta name="description" content="RS485 is the electrical standard for the twisted-pair cable that BACnet MS/TP and Modbus RTU run on — a daisy chain of devices, terminated at both ends, sending data as a voltage difference between two wires.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="active" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-5/index.html">Module 5 · BMS Communication Protocols</a> &rsaquo; 5.1</div>
<p class="eyebrow no-abbr">Module 5 · BMS Communication Protocols</p>
<h1>5.1&ensp;RS485 communication basics</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 22</span><span class="chip">About 10 min</span><span class="chip">Page 1 of 5</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain what RS485 is — and what it is not.</li><li>Wire a correct daisy-chain bus with termination, biasing and a common.</li><li>Know the limits: devices, length and speed.</li><li>Check a bus with a multimeter before blaming the protocol.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What are as-built drawings and why do they matter?<div class="from">from 4.6 Reading BMS drawings and point names</div><details><summary>Show answer</summary><div class="a">Drawings corrected to show what was actually installed; they are what maintenance engineers rely on for the life of the building.</div></details></li><li>What is the first thing to check on the BMS when a reading is wrong?<div class="from">from 4.5 Sensor wiring and troubleshooting</div><details><summary>Show answer</summary><div class="a">Whether the point is overridden or out of service, and that its type, range and units are configured correctly.</div></details></li><li>What does “normally” mean in NO and NC?<div class="from">from 4.4 Dry contacts, relay outputs, NO and NC</div><details><summary>Show answer</summary><div class="a">The contact's state when the device is at rest or its relay coil is de-energised — not the state during normal plant operation.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>RS485 is the <strong>electrical standard</strong> for the twisted-pair cable that BACnet MS/TP and Modbus RTU run on — a daisy chain of devices, terminated at both ends, sending data as a voltage difference between two wires.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Most field-bus problems in buildings are not protocol problems at all — they are wiring problems: a spur, a missing terminator, swapped wires, a shared earth. RS485 is forgiving when wired properly and miserable when not. Getting the physical layer right first saves hours of chasing settings.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>What RS485 is</h3><p>RS485 (formally TIA/EIA-485) defines only the <strong>electrical signals</strong>: how ones and zeros are sent as a voltage difference between two wires. It says nothing about addresses or messages — that is the job of the protocol running on top, such as <strong>Modbus RTU</strong> or <strong>BACnet MS/TP</strong>. In BMS it is used <strong>half-duplex on two wires</strong>: all devices share one pair and take turns to talk.</p><p>Because the receiver looks at the <em>difference</em> between the two wires, noise that hits both wires equally cancels out. That is why the pair must be <strong>twisted</strong>.</p><figure class="diagram"><svg viewBox="0 0 760 375" role="img" aria-label="RS485 topology: daisy chain with end terminations, and two common mistakes" xmlns="http://www.w3.org/2000/svg"><defs><marker id="rs" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="rs-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="rs-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><text x="380" y="16" text-anchor="middle" class="d-t d-tb d-tok">Correct: one daisy chain, terminated at both ends</text><rect x="10" y="70" width="100" height="50" rx="8" class="d-acc" /><text x="60.0" y="87.5" text-anchor="middle" class="d-t d-tb">Controller</text><text x="60.0" y="102.5" text-anchor="middle" class="d-ts">addr master</text><rect x="160" y="70" width="100" height="50" rx="8" class="d-box" /><text x="210.0" y="87.5" text-anchor="middle" class="d-t d-tb">VFD</text><text x="210.0" y="102.5" text-anchor="middle" class="d-ts">addr 1</text><rect x="310" y="70" width="100" height="50" rx="8" class="d-box" /><text x="360.0" y="87.5" text-anchor="middle" class="d-t d-tb">Meter</text><text x="360.0" y="102.5" text-anchor="middle" class="d-ts">addr 2</text><rect x="460" y="70" width="100" height="50" rx="8" class="d-box" /><text x="510.0" y="87.5" text-anchor="middle" class="d-t d-tb">FCU 3</text><text x="510.0" y="102.5" text-anchor="middle" class="d-ts">addr 3</text><rect x="610" y="70" width="100" height="50" rx="8" class="d-box" /><text x="660.0" y="87.5" text-anchor="middle" class="d-t d-tb">FCU 4</text><text x="660.0" y="102.5" text-anchor="middle" class="d-ts">addr 4</text><line x1="60" y1="40" x2="660" y2="40" class="d-aline"/><line x1="60" y1="52" x2="660" y2="52" class="d-line"/><line x1="54" y1="40" x2="54" y2="70" class="d-aline d-thin"/><line x1="66" y1="52" x2="66" y2="70" class="d-line d-thin"/><line x1="204" y1="40" x2="204" y2="70" class="d-aline d-thin"/><line x1="216" y1="52" x2="216" y2="70" class="d-line d-thin"/><line x1="354" y1="40" x2="354" y2="70" class="d-aline d-thin"/><line x1="366" y1="52" x2="366" y2="70" class="d-line d-thin"/><line x1="504" y1="40" x2="504" y2="70" class="d-aline d-thin"/><line x1="516" y1="52" x2="516" y2="70" class="d-line d-thin"/><line x1="654" y1="40" x2="654" y2="70" class="d-aline d-thin"/><line x1="666" y1="52" x2="666" y2="70" class="d-line d-thin"/><rect x="32" y="34" width="16" height="24" rx="3" class="d-warn" /><rect x="672" y="34" width="16" height="24" rx="3" class="d-warn" /><text x="32" y="64" text-anchor="end" class="d-ts">120 Ω</text><text x="690" y="64" text-anchor="start" class="d-ts">120 Ω</text><text x="60" y="134" text-anchor="middle" class="d-ts">+ bias (once)</text><text x="380" y="150" text-anchor="middle" class="d-ts">A/B pair twisted, plus a common (0 V) wire · screen earthed at one point</text><line x1="10" y1="170" x2="750" y2="170" class="d-line d-dash d-thin"/><text x="200" y="190" text-anchor="middle" class="d-t d-tb d-tbad">Wrong: star / spur wiring</text><rect x="150" y="230" width="100" height="40" rx="8" class="d-acc" /><text x="200.0" y="250.0" text-anchor="middle" class="d-t d-tb">Controller</text><line x1="200" y1="270" x2="60" y2="290" class="d-warmline"/><rect x="20" y="290" width="80" height="32" rx="8" class="d-box" /><text x="60.0" y="306.0" text-anchor="middle" class="d-ts">device</text><line x1="200" y1="270" x2="200" y2="300" class="d-warmline"/><rect x="160" y="300" width="80" height="32" rx="8" class="d-box" /><text x="200.0" y="316.0" text-anchor="middle" class="d-ts">device</text><line x1="200" y1="270" x2="340" y2="290" class="d-warmline"/><rect x="300" y="290" width="80" height="32" rx="8" class="d-box" /><text x="340.0" y="306.0" text-anchor="middle" class="d-ts">device</text><text x="200" y="360" text-anchor="middle" class="d-ts d-tbad">signal reflections → errors</text><text x="560" y="190" text-anchor="middle" class="d-t d-tb d-tbad">Wrong: terminators everywhere</text><line x1="430" y1="250" x2="700" y2="250" class="d-line"/><rect x="442" y="238" width="16" height="24" rx="3" class="d-bad" /><rect x="512" y="238" width="16" height="24" rx="3" class="d-bad" /><rect x="582" y="238" width="16" height="24" rx="3" class="d-bad" /><rect x="652" y="238" width="16" height="24" rx="3" class="d-bad" /><text x="565" y="290" text-anchor="middle" class="d-ts">4 × 120 Ω in parallel = 30 Ω</text><text x="565" y="306" text-anchor="middle" class="d-ts d-tbad">→ bus overloaded</text></svg><figcaption>Top: correct topology. Bottom: the two most common wiring mistakes.</figcaption></figure><h3>The rules</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Rule</th><th>Why</th></tr></thead><tbody><tr><td>Daisy chain only — in and out of each device</td><td>Stars and long spurs cause signal reflections</td></tr><tr><td>120 Ω terminator at each <strong>end</strong> of the bus, nowhere else</td><td>Matches the cable and stops reflections; extra terminators overload the drivers</td></tr><tr><td>Bias (fail-safe) resistors at <strong>one</strong> point, usually the master</td><td>Hold the line in a defined idle state when nobody is talking</td></tr><tr><td>Use a common (0 V / reference) wire as well as A and B</td><td>Keeps all devices' ground potentials close; prevents damage and errors</td></tr><tr><td>Twisted-pair cable of about 120 Ω impedance, screened</td><td>Noise rejection and correct termination</td></tr><tr><td>Earth the screen at one point</td><td>Avoids earth loops</td></tr><tr><td>Keep away from power and VFD motor cables</td><td>Noise</td></tr></tbody></table></div><h3>Limits</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Limit</th><th>Typical value</th><th>Notes</th></tr></thead><tbody><tr><td>Devices per segment</td><td>32 unit loads</td><td>Many modern transceivers are ¼ or ⅛ unit load → up to 128 or 256; protocols and performance usually set a lower practical limit (often ~32 per MS/TP segment)</td></tr><tr><td>Length per segment</td><td>About 1,200 m</td><td>At lower baud rates; less at high speeds</td></tr><tr><td>Beyond those limits</td><td>Repeater</td><td>Starts a new electrical segment; isolated repeaters also break earth loops</td></tr></tbody></table></div><div class="warn"><span class="label">A and B naming</span><p>Manufacturers label the two wires differently — A/B, +/−, D+/D−, Data+/Data− — and some use “A” for the opposite wire from others. Follow each device's own manual. If a single device will not talk, trying the pair the other way round is a legitimate test: reversed polarity does not damage RS485 transceivers.</p></div><h3>Checking a bus with a multimeter</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Measurement</th><th>Healthy</th><th>If not</th></tr></thead><tbody><tr><td>Resistance A–B, power off, all devices connected</td><td>About 60 Ω (two 120 Ω terminators in parallel)</td><td>~120 Ω: one terminator missing · well under 60 Ω: extra terminators</td></tr><tr><td>DC voltage A–B at idle, powered</td><td>A few hundred mV, steady (biasing working)</td><td>Near 0 V: no biasing</td></tr><tr><td>Voltage between commons of two devices</td><td>Close to 0 V</td><td>Volts: ground potential difference — connect the common, or isolate</td></tr><tr><td>Continuity of each conductor end to end</td><td>Continuous</td><td>Broken or swapped conductor</td></tr></tbody></table></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>DDC-AHU-01 has one RS485 port to the VFD — a short, two-device bus. It still needs a terminator at each end (one in the controller, one in the VFD, both switchable), bias at the controller, a common wire, and screened twisted pair kept apart from the VFD's motor cable in the AHU room.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Draw the bus as installed — device by device — before fault-finding. Hidden spurs and stars appear immediately.</li><li>Look for terminator switches or jumpers on every device; only the two end devices should have them on.</li><li>Check biasing: some devices have it built in, some not; usually one point should provide it.</li><li>Never connect the screen to device terminals at both ends “to be safe”.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Nothing on the bus communicates</td><td>A and B swapped at the master, no termination/bias, broken cable</td><td>Polarity at the master; A–B resistance; continuity</td></tr><tr><td>Devices beyond a certain point drop out</td><td>Break or bad joint in the chain</td><td>Continuity; halve the bus to find it</td></tr><tr><td>Intermittent errors under load</td><td>Missing terminator, stars or spurs, noise from motor cables</td><td>Topology; terminators; cable route</td></tr><tr><td>A–B resistance about 30 Ω</td><td>Four terminators switched on</td><td>Turn off all but the two ends</td></tr><tr><td>Transceiver damaged on one device</td><td>Large ground potential difference — no common wire</td><td>Common wire; isolated repeater</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>RS485</dt><dd>Electrical standard for differential, multi-drop serial communication on a twisted pair.</dd><dt>Half-duplex</dt><dd>Devices share one pair and take turns to transmit.</dd><dt>Daisy chain</dt><dd>Topology where the cable runs from device to device in a line.</dd><dt>Termination</dt><dd>120 Ω resistor at each end of the bus to stop reflections.</dd><dt>Biasing</dt><dd>Resistors holding the bus in a defined idle state.</dd><dt>Unit load</dt><dd>Measure of how much a device loads the bus; 32 standard unit loads per segment.</dd><dt>Repeater</dt><dd>Device that starts a new RS485 segment, extending length and device count.</dd><dt>Common (reference) wire</dt><dd>Third conductor linking the devices' signal grounds.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-5-1-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">On a new MS/TP bus, the first 12 FCUs communicate but the last 8 never appear. Power is fine at all of them. What do you check first?</p>
<button type="button" class="s-opt" data-i="0">The BACnet device instance numbers.</button><button type="button" class="s-opt" data-i="1">The cable between FCU 12 and FCU 13 — a break, bad joint or swapped pair there cuts off everything after it.</button><button type="button" class="s-opt" data-i="2">The BMS server licence.</button>
<div class="s-feedback" hidden><span class="verdict"></span> On a daisy chain, everything past a break is lost together. Check continuity and polarity at the joint after the last working device. (Settings faults would usually affect devices individually.)<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">What does RS485 define, and what does it not?</p><details><summary>Show answer</summary><div class="a">It defines the electrical signalling only. It does not define addresses or messages — those come from the protocol on top (Modbus RTU, BACnet MS/TP).</div></details></li><li><p class="q">Where are 120 Ω terminators fitted?</p><details><summary>Show answer</summary><div class="a">At the two physical ends of the bus only.</div></details></li><li><p class="q">What should the A–B resistance be with the power off and both terminators in place?</p><details><summary>Show answer</summary><div class="a">About 60 Ω.</div></details></li><li><p class="q">Why must the bus be a daisy chain and not a star?</p><details><summary>Show answer</summary><div class="a">Stars and spurs create signal reflections that corrupt data.</div></details></li><li><p class="q">Why is a common wire recommended?</p><details><summary>Show answer</summary><div class="a">It keeps the devices' signal grounds at nearly the same potential, preventing errors and transceiver damage.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/reviews/week-3-review.html"><small>&larr; Previous</small>Week 3 review + Modules 3–4 quiz</a><a class="next" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><small>Next &rarr;</small>5.2 IP address, subnet mask, device ID and baud rate</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
