<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="5-3" data-url="level-1/module-5/5-3-modbus-rtu-and-tcp.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>5.3 Modbus RTU and Modbus TCP | BMS Study Guide</title>
<meta name="description" content="Modbus is a simple ask-and-answer protocol: a client asks a device for numbered registers, the device replies with raw 16-bit numbers — and it is up to you to know what each number means.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-5/index.html">Module 5 · BMS Communication Protocols</a> &rsaquo; 5.3</div>
<p class="eyebrow no-abbr">Module 5 · BMS Communication Protocols</p>
<h1>5.3&ensp;Modbus RTU and Modbus TCP</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 23</span><span class="chip">About 10 min</span><span class="chip">Page 3 of 5</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain Modbus's client/server model and its four data tables.</li><li>Use the common function codes and avoid the off-by-one address trap.</li><li>Decode 16-bit and 32-bit values, including byte order and scaling.</li><li>Recognise Modbus exception codes and timeouts.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Are 192.168.5.20 and 192.168.6.20 in the same subnet with mask 255.255.255.0?<div class="from">from 5.2 IP address, subnet mask, device ID and baud rate</div><details><summary>Show answer</summary><div class="a">No — the network parts are 192.168.5 and 192.168.6.</div></details></li><li>Where are 120 Ω terminators fitted?<div class="from">from 5.1 RS485 communication basics</div><details><summary>Show answer</summary><div class="a">At the two physical ends of the bus only.</div></details></li><li>Name six columns of a good point list.<div class="from">from 4.6 Reading BMS drawings and point names</div><details><summary>Show answer</summary><div class="a">Any six of: name/tag, description, I/O type, signal/device, range and units, normal state, alarm limits/priority, trend interval, controller and terminal, cable number, remarks.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Modbus is a simple <strong>ask-and-answer</strong> protocol: a client asks a device for numbered registers, the device replies with raw 16-bit numbers — and it is up to you to know what each number means.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Modbus is everywhere: VFDs, energy meters, generators, UPSs, many chillers. It is easy to start with and easy to get subtly wrong — the device answers, but the values are nonsense because of an address offset, a data type or a byte order. Reading registers correctly is a core skill, practised in Lab 5.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>How Modbus works</h3><ul><li>One <strong>client</strong> (traditionally “master”) — the BMS controller or gateway — sends requests.</li><li>Each <strong>server</strong> (“slave”) — the VFD, meter — answers only when asked. Servers never talk on their own.</li><li><strong>Modbus RTU</strong> runs on RS485 serial lines; each server has an address 1–247.</li><li><strong>Modbus TCP</strong> carries the same requests over Ethernet (TCP port 502); a <strong>unit ID</strong> selects a device behind a gateway.</li></ul><h3>The four data tables</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Table</th><th>Size</th><th>Access</th><th>Traditional numbering</th><th>Read / write function codes</th></tr></thead><tbody><tr><td>Coils</td><td>1 bit</td><td>Read / write</td><td>0xxxx (00001…)</td><td>01 read · 05 write one · 15 write many</td></tr><tr><td>Discrete inputs</td><td>1 bit</td><td>Read only</td><td>1xxxx (10001…)</td><td>02 read</td></tr><tr><td>Input registers</td><td>16 bit</td><td>Read only</td><td>3xxxx (30001…)</td><td>04 read</td></tr><tr><td>Holding registers</td><td>16 bit</td><td>Read / write</td><td>4xxxx (40001…)</td><td>03 read · 06 write one · 16 write many</td></tr></tbody></table></div><div class="warn"><span class="label">The off-by-one trap</span><p>Documentation often numbers registers from 1 with a table prefix — <strong>40001</strong> — but on the wire the first holding register is address <strong>0</strong>. So “40001” = function 03, address 0; “40010” = address 9. Some tools and BMS drivers expect the documentation number, others the wire address. If every value looks like its neighbour's, you are off by one.</p></div><h3>What a request looks like</h3><figure class="diagram"><svg viewBox="0 0 760 230" role="img" aria-label="A Modbus RTU request and response" xmlns="http://www.w3.org/2000/svg"><defs><marker id="mb" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="mb-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="mb-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><text x="380" y="16" text-anchor="middle" class="d-t d-tb">Modbus RTU: client reads 2 holding registers from server address 1</text><text x="20" y="58" text-anchor="start" class="d-ts d-tb">Request →</text><rect x="120" y="40" width="58" height="36" rx="4" class="d-acc" /><text x="149.0" y="58.0" text-anchor="middle" class="d-t d-tb d-mono">01</text><text x="149.0" y="90" text-anchor="middle" class="d-ts">address</text><rect x="186" y="40" width="58" height="36" rx="4" class="d-acc" /><text x="215.0" y="58.0" text-anchor="middle" class="d-t d-tb d-mono">03</text><text x="215.0" y="90" text-anchor="middle" class="d-ts">function</text><rect x="252" y="40" width="76" height="36" rx="4" class="d-acc" /><text x="290.0" y="58.0" text-anchor="middle" class="d-t d-tb d-mono">00 00</text><text x="290.0" y="90" text-anchor="middle" class="d-ts">start</text><rect x="336" y="40" width="76" height="36" rx="4" class="d-acc" /><text x="374.0" y="58.0" text-anchor="middle" class="d-t d-tb d-mono">00 02</text><text x="374.0" y="90" text-anchor="middle" class="d-ts">quantity</text><rect x="420" y="40" width="76" height="36" rx="4" class="d-acc" /><text x="458.0" y="58.0" text-anchor="middle" class="d-t d-tb d-mono">C4 0B</text><text x="458.0" y="90" text-anchor="middle" class="d-ts">CRC</text><text x="20" y="148" text-anchor="start" class="d-ts d-tb">← Response</text><rect x="120" y="130" width="58" height="36" rx="4" class="d-ok" /><text x="149.0" y="148.0" text-anchor="middle" class="d-t d-tb d-mono">01</text><text x="149.0" y="180" text-anchor="middle" class="d-ts">address</text><rect x="186" y="130" width="58" height="36" rx="4" class="d-ok" /><text x="215.0" y="148.0" text-anchor="middle" class="d-t d-tb d-mono">03</text><text x="215.0" y="180" text-anchor="middle" class="d-ts">function</text><rect x="252" y="130" width="58" height="36" rx="4" class="d-ok" /><text x="281.0" y="148.0" text-anchor="middle" class="d-t d-tb d-mono">04</text><text x="281.0" y="180" text-anchor="middle" class="d-ts">byte count</text><rect x="318" y="130" width="76" height="36" rx="4" class="d-ok" /><text x="356.0" y="148.0" text-anchor="middle" class="d-t d-tb d-mono">41 B8</text><text x="356.0" y="180" text-anchor="middle" class="d-ts">register 1</text><rect x="402" y="130" width="76" height="36" rx="4" class="d-ok" /><text x="440.0" y="148.0" text-anchor="middle" class="d-t d-tb d-mono">00 00</text><text x="440.0" y="180" text-anchor="middle" class="d-ts">register 2</text><rect x="486" y="130" width="76" height="36" rx="4" class="d-ok" /><text x="524.0" y="148.0" text-anchor="middle" class="d-t d-tb d-mono">xx xx</text><text x="524.0" y="180" text-anchor="middle" class="d-ts">CRC</text><text x="380" y="214" text-anchor="middle" class="d-ts d-ta">0x41B8 0x0000 read as a 32-bit float (big-endian) = 23.0</text></svg><figcaption>RTU frame: address, function, data, CRC. Modbus TCP drops the CRC and adds a 7-byte header with the unit ID.</figcaption></figure><h3>Data types and byte order</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Data type</th><th>Registers</th><th>Example</th></tr></thead><tbody><tr><td>Unsigned 16-bit integer</td><td>1</td><td>0 to 65,535 — e.g. frequency in 0.1 Hz: 425 = 42.5 Hz</td></tr><tr><td>Signed 16-bit integer</td><td>1</td><td>−32,768 to 32,767 — e.g. temperature in 0.1 °C: 65,486 read unsigned = −50 → −5.0 °C</td></tr><tr><td>32-bit integer</td><td>2</td><td>Energy totals — kWh</td></tr><tr><td>32-bit float (IEEE 754)</td><td>2</td><td>Many meters: 0x41B8 0x0000 = 23.0</td></tr></tbody></table></div><p>32-bit values use two registers, and devices disagree on which comes first. The usual orders are <strong>ABCD</strong> (big-endian, high word first — the Modbus convention) and <strong>CDAB</strong> (word swapped). If a float reads as a huge or tiny nonsense number, try swapping the words.</p><div class="tool no-abbr" data-tool="modbus" data-r1="16824" data-r2="0"><span class="label">Interactive tool</span><noscript>This tool needs JavaScript.</noscript></div><h3>An example register map</h3><p>Every device has its own map; this one is illustrative only — always use the map for the exact model and firmware.</p><div class="tbl-wrap"><table class="plain"><thead><tr><th>Register (doc)</th><th>Wire address</th><th>Description</th><th>Type</th><th>Scale</th></tr></thead><tbody><tr><td>40001</td><td>0</td><td>Output frequency</td><td>UINT16</td><td>× 0.1 Hz</td></tr><tr><td>40002</td><td>1</td><td>Motor current</td><td>UINT16</td><td>× 0.1 A</td></tr><tr><td>40003</td><td>2</td><td>Output power</td><td>UINT16</td><td>× 0.1 kW</td></tr><tr><td>40004–40005</td><td>3–4</td><td>Energy total</td><td>UINT32 (ABCD)</td><td>× 1 kWh</td></tr><tr><td>40006</td><td>5</td><td>Last fault code</td><td>UINT16</td><td>code table</td></tr></tbody></table></div><h3>When it goes wrong: exceptions and timeouts</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Response</th><th>Meaning</th><th>Usual cause</th></tr></thead><tbody><tr><td>No response (timeout)</td><td>Nobody answered</td><td>Wrong address, baud or parity; wiring; device off</td></tr><tr><td>Exception 01 — illegal function</td><td>Device does not support that function</td><td>Using 03 where the device needs 04 (or the reverse)</td></tr><tr><td>Exception 02 — illegal data address</td><td>Register does not exist</td><td>Off-by-one, wrong map, reading past the end</td></tr><tr><td>Exception 03 — illegal data value</td><td>Value or quantity not allowed</td><td>Too many registers in one request; out-of-range write</td></tr><tr><td>Exception 04 — device failure</td><td>Device could not do it</td><td>Device fault</td></tr><tr><td>CRC errors</td><td>Frame corrupted</td><td>Noise, termination, baud mismatch</td></tr></tbody></table></div><p>Polling settings matter too: <strong>timeout</strong> (how long to wait), <strong>retries</strong>, and <strong>poll rate</strong>. A slow bus with many registers and a short poll interval never catches up.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>DDC-AHU-01 polls the VFD at <strong>address 1, 19200 8E1</strong> every 5 seconds with function 03 for the first six holding registers. It scales frequency and current by 0.1, combines two registers for kWh, and alarms if the VFD stops answering for 60 seconds. If the link fails, AHU-01 keeps running on its hard-wired points.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Get the register map for the exact model and firmware, and note whether it numbers from 0 or 1.</li><li>Read a value you can verify on the device display first (e.g. frequency) to prove address, offset and scale.</li><li>Read the fewest registers you need, in blocks; avoid hundreds of single-register requests.</li><li>Only one client on an RTU bus. Two masters on one bus collide.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Every value is the one from the next register</td><td>Off-by-one address</td><td>Address base (0 or 1) in tool and BMS</td></tr><tr><td>Float values like 1.7e−38 or 4.2e+9</td><td>Wrong word order</td><td>Try CDAB vs ABCD</td></tr><tr><td>Value 65,486 for a temperature</td><td>Signed value read as unsigned</td><td>Data type signed 16-bit</td></tr><tr><td>Exception 02 for every read</td><td>Wrong register range for the device</td><td>Register map; start address</td></tr><tr><td>Timeouts on every device</td><td>Settings or wiring</td><td>Baud, parity, polarity, termination</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Client / server</dt><dd>Modbus roles: the client asks, the server answers (formerly master/slave).</dd><dt>Holding register</dt><dd>16-bit read/write value (4xxxx); read with function 03.</dd><dt>Input register</dt><dd>16-bit read-only value (3xxxx); read with function 04.</dd><dt>Coil / discrete input</dt><dd>1-bit read/write and read-only values.</dd><dt>Function code</dt><dd>Number identifying the request type, e.g. 03 read holding registers.</dd><dt>Exception code</dt><dd>Error reply from a server, e.g. 02 illegal data address.</dd><dt>Byte / word order</dt><dd>Order in which the bytes of a 32-bit value are sent (ABCD, CDAB…).</dd><dt>Unit ID</dt><dd>Field in Modbus TCP addressing a device behind a gateway.</dd><dt>CRC</dt><dd>Error-check field at the end of every RTU frame.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-5-3-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">An energy meter's map lists “voltage L1 = 30001, float32”. Reading function 04, address 1, 2 registers gives nonsense; the device display shows 231.4 V. What do you try first?</p>
<button type="button" class="s-opt" data-i="0">Change to function 03.</button><button type="button" class="s-opt" data-i="1">Read from address 0 — the documentation number 30001 is wire address 0.</button><button type="button" class="s-opt" data-i="2">Change the baud rate.</button>
<div class="s-feedback" hidden><span class="verdict"></span> 30001 is the first input register, which is address 0 on the wire. Reading from address 1 straddles two different values. If address 0 still gives nonsense, then try the other word order.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Which function code reads holding registers?</p><details><summary>Show answer</summary><div class="a">03.</div></details></li><li><p class="q">What wire address is documentation register 40010?</p><details><summary>Show answer</summary><div class="a">9 (function 03).</div></details></li><li><p class="q">A float reads as 4.2e+9 but should be about 230. What is the likely problem?</p><details><summary>Show answer</summary><div class="a">Wrong word (or byte) order — try swapping the two registers (CDAB vs ABCD).</div></details></li><li><p class="q">What does exception 02 mean?</p><details><summary>Show answer</summary><div class="a">Illegal data address — the register does not exist on that device.</div></details></li><li><p class="q">How does Modbus TCP address a device behind a gateway?</p><details><summary>Show answer</summary><div class="a">With the unit ID field in the MBAP header.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><small>&larr; Previous</small>5.2 IP address, subnet mask, device ID and baud rate</a><a class="next" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><small>Next &rarr;</small>5.4 BACnet MS/TP and BACnet/IP</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
