<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="5-4" data-url="level-1/module-5/5-4-bacnet-mstp-and-ip.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>5.4 BACnet MS/TP and BACnet/IP | BMS Study Guide</title>
<meta name="description" content="BACnet is the open protocol designed for building automation: every device describes itself as a set of objects (inputs, outputs, schedules…) with properties, that any BACnet client can discover, read and command.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-5/index.html">Module 5 · BMS Communication Protocols</a> &rsaquo; 5.4</div>
<p class="eyebrow no-abbr">Module 5 · BMS Communication Protocols</p>
<h1>5.4&ensp;BACnet MS/TP and BACnet/IP</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 24</span><span class="chip">About 10 min</span><span class="chip">Page 4 of 5</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Describe BACnet's object model: devices, objects and properties.</li><li>Explain how devices are discovered and values read, written and reported.</li><li>Use the priority array correctly when commanding outputs.</li><li>Explain MS/TP token passing, BACnet/IP, routers and BBMDs.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What wire address is documentation register 40010?<div class="from">from 5.3 Modbus RTU and Modbus TCP</div><details><summary>Show answer</summary><div class="a">9 (function 03).</div></details></li><li>Which BACnet identifier must be unique across the whole internetwork?<div class="from">from 5.2 IP address, subnet mask, device ID and baud rate</div><details><summary>Show answer</summary><div class="a">The device instance (device ID).</div></details></li><li>Why must the bus be a daisy chain and not a star?<div class="from">from 5.1 RS485 communication basics</div><details><summary>Show answer</summary><div class="a">Stars and spurs create signal reflections that corrupt data.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>BACnet is the open protocol designed for building automation: every device describes itself as a set of <strong>objects</strong> (inputs, outputs, schedules…) with <strong>properties</strong>, that any BACnet client can discover, read and command.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>BACnet (ASHRAE 135, also ISO 16484-5) is the main open protocol in BMS. Unlike Modbus, a BACnet device tells you what it has — names, units, alarm states — so integration is faster and more reliable. But it has more concepts to understand, and its priority array is one of the most misunderstood features in the industry.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>Devices, objects, properties</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Object type</th><th>Represents</th><th>Example</th></tr></thead><tbody><tr><td>Device</td><td>The controller itself — one per device, with its instance number</td><td>DDC-AHU-01, instance 103021</td></tr><tr><td>Analog Input / Output / Value (AI, AO, AV)</td><td>Measured values, analogue outputs, software values</td><td>RAT, CHW valve, RAT setpoint</td></tr><tr><td>Binary Input / Output / Value (BI, BO, BV)</td><td>On/off states and commands</td><td>Fan status, fan command, occupancy flag</td></tr><tr><td>Multi-state Input / Output / Value</td><td>Several named states</td><td>Mode: Off / Occupied / Unoccupied / Fire</td></tr><tr><td>Schedule, Calendar</td><td>Time programs and holiday lists</td><td>AHU-01 occupancy schedule</td></tr><tr><td>Trend Log</td><td>Stored history of a value</td><td>RAT every 5 minutes</td></tr><tr><td>Notification Class</td><td>Who receives which alarms, at what priority</td><td>Critical alarms → on-call</td></tr><tr><td>Loop</td><td>A PID loop (on some devices)</td><td>RAT → CHW valve</td></tr></tbody></table></div><p>Each object has <strong>properties</strong>. The important ones: <strong>Present_Value</strong> (the value), <strong>Object_Name</strong>, <strong>Units</strong>, <strong>Status_Flags</strong> (in alarm, fault, overridden, out of service), <strong>Out_Of_Service</strong> (lets you test logic with a simulated value), <strong>Reliability</strong>, and for commandable objects the <strong>Priority_Array</strong> and <strong>Relinquish_Default</strong>.</p><h3>Services: how devices talk</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Service</th><th>Use</th></tr></thead><tbody><tr><td>Who-Is / I-Am</td><td>Discovery: “who is out there?” — each device answers with its instance and address</td></tr><tr><td>ReadProperty / ReadPropertyMultiple</td><td>Read values (many at once is far more efficient)</td></tr><tr><td>WriteProperty</td><td>Change a value or command an output, at a priority</td></tr><tr><td>SubscribeCOV</td><td>Ask a device to report a value only when it changes — less traffic than polling</td></tr><tr><td>Event / alarm notifications</td><td>Devices report alarms themselves (intrinsic reporting) to the recipients in a Notification Class</td></tr></tbody></table></div><h3>The priority array</h3><figure class="diagram"><svg viewBox="0 0 760 200" role="img" aria-label="BACnet priority array" xmlns="http://www.w3.org/2000/svg"><text x="380" y="16" text-anchor="middle" class="d-t d-tb">Priority array of AHU-01's CHW valve (Analog Output)</text><rect x="30" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="49" y="54" text-anchor="middle" class="d-ts d-tb">1</text><text x="49" y="72" text-anchor="middle" class="d-ts">null</text><rect x="74" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="93" y="54" text-anchor="middle" class="d-ts d-tb">2</text><text x="93" y="72" text-anchor="middle" class="d-ts">null</text><rect x="118" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="137" y="54" text-anchor="middle" class="d-ts d-tb">3</text><text x="137" y="72" text-anchor="middle" class="d-ts">null</text><rect x="162" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="181" y="54" text-anchor="middle" class="d-ts d-tb">4</text><text x="181" y="72" text-anchor="middle" class="d-ts">null</text><rect x="206" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="225" y="54" text-anchor="middle" class="d-ts d-tb">5</text><text x="225" y="72" text-anchor="middle" class="d-ts">null</text><rect x="250" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="269" y="54" text-anchor="middle" class="d-ts d-tb">6</text><text x="269" y="72" text-anchor="middle" class="d-ts">null</text><rect x="294" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="313" y="54" text-anchor="middle" class="d-ts d-tb">7</text><text x="313" y="72" text-anchor="middle" class="d-ts">null</text><rect x="338" y="40" width="38" height="46" rx="5" class="d-ok" /><text x="357" y="54" text-anchor="middle" class="d-ts d-tb">8</text><text x="357" y="72" text-anchor="middle" class="d-ts">0 %</text><rect x="382" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="401" y="54" text-anchor="middle" class="d-ts d-tb">9</text><text x="401" y="72" text-anchor="middle" class="d-ts">null</text><rect x="426" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="445" y="54" text-anchor="middle" class="d-ts d-tb">10</text><text x="445" y="72" text-anchor="middle" class="d-ts">null</text><rect x="470" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="489" y="54" text-anchor="middle" class="d-ts d-tb">11</text><text x="489" y="72" text-anchor="middle" class="d-ts">null</text><rect x="514" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="533" y="54" text-anchor="middle" class="d-ts d-tb">12</text><text x="533" y="72" text-anchor="middle" class="d-ts">null</text><rect x="558" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="577" y="54" text-anchor="middle" class="d-ts d-tb">13</text><text x="577" y="72" text-anchor="middle" class="d-ts">null</text><rect x="602" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="621" y="54" text-anchor="middle" class="d-ts d-tb">14</text><text x="621" y="72" text-anchor="middle" class="d-ts">null</text><rect x="646" y="40" width="38" height="46" rx="5" class="d-soft" /><text x="665" y="54" text-anchor="middle" class="d-ts d-tb">15</text><text x="665" y="72" text-anchor="middle" class="d-ts">null</text><rect x="690" y="40" width="38" height="46" rx="5" class="d-acc" /><text x="709" y="54" text-anchor="middle" class="d-ts d-tb">16</text><text x="709" y="72" text-anchor="middle" class="d-ts">62 %</text><line x1="49" y1="86" x2="49" y2="96" class="d-line d-thin"/><text x="30" y="104" text-anchor="start" class="d-ts">Manual life safety</text><line x1="93" y1="86" x2="93" y2="124" class="d-line d-thin"/><text x="93" y="132" text-anchor="middle" class="d-ts">Automatic life safety</text><line x1="225" y1="86" x2="225" y2="96" class="d-line d-thin"/><text x="225" y="104" text-anchor="middle" class="d-ts">Critical equipment control</text><line x1="269" y1="86" x2="269" y2="124" class="d-line d-thin"/><text x="269" y="132" text-anchor="middle" class="d-ts">Minimum on/off</text><line x1="357" y1="86" x2="357" y2="96" class="d-line d-thin"/><text x="357" y="104" text-anchor="middle" class="d-ts">Manual operator</text><line x1="709" y1="86" x2="709" y2="96" class="d-line d-thin"/><text x="728" y="104" text-anchor="end" class="d-ts">Program (typical)</text><text x="380" y="168" text-anchor="middle" class="d-ts d-tb d-ta">Present value = the highest-priority (lowest number) non-null slot → 0 % (operator override at 8)</text><text x="380" y="186" text-anchor="middle" class="d-ts">Release (write null at 8) → the program's 62 % at 16 takes effect · all null → relinquish default</text></svg><figcaption>Sixteen slots. The highest-priority non-empty slot wins.</figcaption></figure><p>Commandable objects (outputs and some values) do not just have one value — they have <strong>16 priority slots</strong>. Each writer writes into its own slot; the <strong>lowest-numbered slot that is not empty</strong> decides the output. When every slot is empty (null), the output takes its <strong>Relinquish_Default</strong>.</p><div class="tbl-wrap"><table class="plain"><thead><tr><th>Priority</th><th>Standard use</th></tr></thead><tbody><tr><td>1</td><td>Manual life safety</td></tr><tr><td>2</td><td>Automatic life safety</td></tr><tr><td>5</td><td>Critical equipment control</td></tr><tr><td>6</td><td>Minimum on/off time</td></tr><tr><td>8</td><td>Manual operator</td></tr><tr><td>9–16</td><td>Available for applications — the program and schedules typically use a low priority such as 16 (conventions vary by project)</td></tr></tbody></table></div><div class="warn"><span class="label">Release, don't overwrite</span><p>To remove an operator override you <strong>relinquish</strong> it — write null at priority 8. Writing a new value at 8 leaves the override in place, just with a different number, and the program stays locked out. Forgotten writes at high priorities are a classic cause of “the program doesn't work”.</p></div><h3>BACnet MS/TP</h3><ul><li>Runs on RS485 (page 5.1). <strong>Master-Slave/Token-Passing</strong>: masters pass a token around in MAC-address order; only the holder may send.</li><li>Masters use MAC 0–127; set <strong>Max_Master</strong> to at least the highest MAC used.</li><li>Baud rates 9,600–115,200; 38,400 and 76,800 are common. All devices on the segment must match.</li><li>Cheap and robust for FCU, VAV and other room-level devices; slower than IP.</li></ul><h3>BACnet/IP, routers and BBMDs</h3><figure class="diagram"><svg viewBox="0 0 760 280" role="img" aria-label="A BACnet internetwork: two IP subnets with BBMDs, and an MS/TP network behind a router" xmlns="http://www.w3.org/2000/svg"><defs><marker id="bn" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="bn-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="bn-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="40" width="330" height="130" rx="10" class="d-soft" /><text x="185" y="58" text-anchor="middle" class="d-ts d-tb">IP subnet A · BACnet network 1</text><rect x="410" y="40" width="330" height="130" rx="10" class="d-soft" /><text x="575" y="58" text-anchor="middle" class="d-ts d-tb">IP subnet B · BACnet network 2</text><rect x="40" y="78" width="120" height="50" rx="8" class="d-box" /><text x="100.0" y="103.0" text-anchor="middle" class="d-t d-tb">BMS server</text><rect x="190" y="78" width="140" height="50" rx="8" class="d-warn" /><text x="260.0" y="95.5" text-anchor="middle" class="d-t d-tb">BBMD</text><text x="260.0" y="110.5" text-anchor="middle" class="d-ts">forwards broadcasts</text><rect x="430" y="78" width="140" height="50" rx="8" class="d-warn" /><text x="500.0" y="95.5" text-anchor="middle" class="d-t d-tb">BBMD</text><text x="500.0" y="110.5" text-anchor="middle" class="d-ts">forwards broadcasts</text><rect x="590" y="78" width="130" height="50" rx="8" class="d-acc" /><text x="655.0" y="95.5" text-anchor="middle" class="d-t d-tb">Router</text><text x="655.0" y="110.5" text-anchor="middle" class="d-ts">IP ↔ MS/TP</text><line x1="30" y1="150" x2="340" y2="150" class="d-aline"/><line x1="420" y1="150" x2="730" y2="150" class="d-aline"/><line x1="100" y1="128" x2="100" y2="150" class="d-aline"/><line x1="260" y1="128" x2="260" y2="150" class="d-aline"/><line x1="500" y1="128" x2="500" y2="150" class="d-aline"/><line x1="655" y1="128" x2="655" y2="150" class="d-aline"/><path d="M260,150 L260,165 L500,165 L500,150" class="d-line d-dash"/><text x="380" y="180" text-anchor="middle" class="d-ts">IP router between subnets · BBMDs exchange broadcasts</text><path d="M655,150 L655,215" class="d-aline"/><line x1="470" y1="215" x2="730" y2="215" class="d-line"/><text x="476" y="205" text-anchor="start" class="d-ts">MS/TP network 3 (RS485)</text><line x1="500" y1="215" x2="500" y2="232" class="d-line"/><rect x="464" y="232" width="72" height="34" rx="5" class="d-box" /><text x="500.0" y="249.0" text-anchor="middle" class="d-ts d-tb">FCU-301</text><line x1="580" y1="215" x2="580" y2="232" class="d-line"/><rect x="544" y="232" width="72" height="34" rx="5" class="d-box" /><text x="580.0" y="249.0" text-anchor="middle" class="d-ts d-tb">FCU-302</text><line x1="660" y1="215" x2="660" y2="232" class="d-line"/><rect x="624" y="232" width="72" height="34" rx="5" class="d-box" /><text x="660.0" y="249.0" text-anchor="middle" class="d-ts d-tb">VAV-305</text><text x="185" y="230" text-anchor="middle" class="d-ts">Every device instance unique across</text><text x="185" y="246" text-anchor="middle" class="d-ts">the whole BACnet internetwork</text></svg><figcaption>Routers join different network types; BBMDs carry broadcasts between IP subnets.</figcaption></figure><ul><li><strong>BACnet/IP</strong> sends BACnet messages in UDP packets, default port <strong>47808</strong>.</li><li>Discovery (Who-Is) uses <strong>broadcasts</strong>, which IP routers do not forward. A <strong>BBMD</strong> (BACnet Broadcast Management Device) in each subnet forwards them to the others listed in its broadcast distribution table.</li><li>A single device outside any BBMD subnet can join as a <strong>foreign device</strong> by registering with a BBMD.</li><li>A <strong>BACnet router</strong> joins different networks — for example BACnet/IP to MS/TP. Every network gets a unique <strong>network number</strong>.</li><li><strong>BACnet/SC</strong> (Secure Connect) is the newer, encrypted transport using TLS — increasingly specified for cyber-security.</li></ul><div class="note"><span class="label">PICS and BTL</span><p>A device's <strong>PICS</strong> (Protocol Implementation Conformance Statement) lists exactly which objects and services it supports. <strong>BTL</strong> listing shows it was tested by the BACnet Testing Laboratories. Check both when selecting devices for integration.</p></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>DDC-AHU-01 is a BACnet/IP device, instance <strong>103021</strong>. Its points are BACnet objects: RAT is AI-1, the CHW valve is AO-1, the fan command is BO-1, the RAT setpoint is AV-1, the occupancy schedule is Schedule-1. The program writes the valve at priority 16; an operator override from the graphic writes at priority 8 and must be relinquished afterwards. The FCUs on the floor are on MS/TP behind the supervisory controller, which acts as the router.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Discover with a BACnet explorer tool (the free YABE is widely used) to see devices, objects and priority arrays directly.</li><li>When an output ignores the program, look at its priority array before anything else.</li><li>Plan network numbers and device instances for the whole site before commissioning.</li><li>Use ReadPropertyMultiple and COV where available — they cut network load dramatically.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Program writes have no effect</td><td>A higher-priority slot (e.g. 8) holds an old override</td><td>Priority array; relinquish it</td></tr><tr><td>Devices on another subnet not discovered</td><td>No BBMD or BBMD tables incomplete</td><td>BBMD configuration on both subnets</td></tr><tr><td>Two devices appear and disappear alternately</td><td>Duplicate device instance</td><td>Instance plan; scan</td></tr><tr><td>MS/TP devices missing above a certain MAC</td><td>Max_Master too low</td><td>Max_Master on every master</td></tr><tr><td>Router shows networks but no devices on one</td><td>Duplicate or wrong network number</td><td>Network numbers on each router port</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>BACnet</dt><dd>Open data communication protocol for building automation (ASHRAE 135 / ISO 16484-5).</dd><dt>Object</dt><dd>A BACnet representation of a point or function, e.g. Analog Input.</dd><dt>Property</dt><dd>An attribute of an object, e.g. Present_Value, Units.</dd><dt>Who-Is / I-Am</dt><dd>Discovery services.</dd><dt>COV</dt><dd>Change of value — reporting only when a value changes.</dd><dt>Priority array</dt><dd>Sixteen command slots; the highest-priority non-null slot sets the output.</dd><dt>Relinquish</dt><dd>Write null to a priority slot, removing that command.</dd><dt>Relinquish_Default</dt><dd>Value used when every priority slot is null.</dd><dt>BBMD</dt><dd>BACnet Broadcast Management Device — forwards broadcasts between IP subnets.</dd><dt>PICS</dt><dd>Protocol Implementation Conformance Statement — what a device supports.</dd><dt>BACnet/SC</dt><dd>Secure Connect — encrypted BACnet transport over TLS.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-5-4-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">After commissioning, AHU-01's CHW valve stays at 0 % whatever the PID loop does. The priority array shows 0 % at priority 8 and 62 % at priority 16. What do you do?</p>
<button type="button" class="s-opt" data-i="0">Write 62 % at priority 8.</button><button type="button" class="s-opt" data-i="1">Relinquish (write null to) priority 8, so the program's value at 16 takes control.</button><button type="button" class="s-opt" data-i="2">Restart the controller.</button>
<div class="s-feedback" hidden><span class="verdict"></span> A leftover operator override at priority 8 outranks the program at 16. Writing a new value at 8 keeps the program locked out; relinquishing removes the override. Then find out who left it.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Which property holds a BACnet object's current value?</p><details><summary>Show answer</summary><div class="a">Present_Value.</div></details></li><li><p class="q">What is the difference between polling and COV?</p><details><summary>Show answer</summary><div class="a">Polling asks repeatedly; COV subscriptions make the device report only when the value changes, reducing traffic.</div></details></li><li><p class="q">Priorities 8 and 16 both hold values. Which wins?</p><details><summary>Show answer</summary><div class="a">Priority 8 — the lowest number that is not null.</div></details></li><li><p class="q">Why are BBMDs needed?</p><details><summary>Show answer</summary><div class="a">Discovery and some services use broadcasts, which IP routers do not pass between subnets; BBMDs forward them.</div></details></li><li><p class="q">What does a PICS tell you?</p><details><summary>Show answer</summary><div class="a">Which BACnet objects, properties and services a device supports.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><small>&larr; Previous</small>Lab 5 · Reading Modbus registers</a><a class="next" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><small>Next &rarr;</small>5.5 Communication troubleshooting</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
