<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="5-5" data-url="level-1/module-5/5-5-communication-troubleshooting.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>5.5 Communication troubleshooting | BMS Study Guide</title>
<meta name="description" content="Fix communication faults from the bottom up: prove the wiring, then the settings, then the protocol details, then the application — and split the network in half until the fault has nowhere left to hide.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<a class="" data-progress-id="L1" href="../../level-1/labs/lab-1-ahu-wiring-diagram.html"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L2" href="../../level-1/labs/lab-2-ahu-point-list.html"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L3" href="../../level-1/labs/lab-3-ahu-start-stop-sequence.html"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L4" href="../../level-1/labs/lab-4-4-20ma-pressure-sensor.html"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="L5" href="../../level-1/labs/lab-5-reading-modbus-registers.html"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="CS" href="../../level-1/cheat-sheet.html"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tick">&#10003;</span></a></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-5/index.html">Module 5 · BMS Communication Protocols</a> &rsaquo; 5.5</div>
<p class="eyebrow no-abbr">Module 5 · BMS Communication Protocols</p>
<h1>5.5&ensp;Communication troubleshooting</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 24</span><span class="chip">About 10 min</span><span class="chip">Page 5 of 5</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Troubleshoot communication faults layer by layer, from the cable up.</li><li>Choose the right tool for each layer.</li><li>Recognise the symptoms of the most common Modbus, MS/TP and BACnet/IP faults.</li><li>Isolate a faulty device or segment on a bus quickly.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Priorities 8 and 16 both hold values. Which wins?<div class="from">from 5.4 BACnet MS/TP and BACnet/IP</div><details><summary>Show answer</summary><div class="a">Priority 8 — the lowest number that is not null.</div></details></li><li>What does exception 02 mean?<div class="from">from 5.3 Modbus RTU and Modbus TCP</div><details><summary>Show answer</summary><div class="a">Illegal data address — the register does not exist on that device.</div></details></li><li>Which UDP port does BACnet/IP use by default?<div class="from">from 5.2 IP address, subnet mask, device ID and baud rate</div><details><summary>Show answer</summary><div class="a">47808 (0xBAC0).</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Fix communication faults <strong>from the bottom up</strong>: prove the wiring, then the settings, then the protocol details, then the application — and split the network in half until the fault has nowhere left to hide.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Communication faults look the same on the screen — “offline”, “?”, frozen values — whatever the cause. Guessing at settings wastes hours. A fixed order of checks, and the right tool at each step, turns them into routine jobs.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 255" role="img" aria-label="Fix communication faults from the bottom layer up" xmlns="http://www.w3.org/2000/svg"><defs><marker id="ly" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="ly-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="ly-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="150" y="20" width="590" height="48" rx="8" class="d-acc" /><text x="170" y="36" text-anchor="start" class="d-t d-tb">4 · Application</text><text x="170" y="54" text-anchor="start" class="d-ts">polling load, timeouts, overrides, priorities, wrong object or register</text><rect x="150" y="78" width="590" height="48" rx="8" class="d-acc" /><text x="170" y="94" text-anchor="start" class="d-t d-tb">3 · Protocol / data</text><text x="170" y="112" text-anchor="start" class="d-ts">function code, register address and offset, data type, byte order, scaling</text><rect x="150" y="136" width="590" height="48" rx="8" class="d-warn" /><text x="170" y="152" text-anchor="start" class="d-t d-tb">2 · Settings</text><text x="170" y="170" text-anchor="start" class="d-ts">address / MAC / device instance, baud, parity, IP, mask, gateway, network numbers</text><rect x="150" y="194" width="590" height="48" rx="8" class="d-bad" /><text x="170" y="210" text-anchor="start" class="d-t d-tb">1 · Physical</text><text x="170" y="228" text-anchor="start" class="d-ts">power, cable, polarity, termination, bias, topology, earthing, noise</text><path d="M80,240 L80,30" class="d-aline" marker-end="url(#ly-a)"/><text x="70" y="135" text-anchor="end" class="d-ts d-ta">work up</text></svg><figcaption>Most faults are in the bottom two layers. Do not skip them.</figcaption></figure><h3>The tools</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Tool</th><th>Layer</th><th>Use</th></tr></thead><tbody><tr><td>Multimeter</td><td>Physical</td><td>A–B resistance, bias voltage, power, continuity (page 5.1)</td></tr><tr><td>Device LEDs (TX/RX, link)</td><td>Physical / settings</td><td>Is anything being sent and received?</td></tr><tr><td>USB–RS485 adapter + Modbus master tool (e.g. Modbus Poll, QModMaster)</td><td>Settings / protocol</td><td>Talk to one device directly, bypassing the BMS</td></tr><tr><td>BACnet explorer (e.g. YABE)</td><td>Settings / protocol / application</td><td>Discover devices, read objects and priority arrays</td></tr><tr><td>ping / arp</td><td>Physical / settings (IP)</td><td>Is the IP address reachable? Is it duplicated?</td></tr><tr><td>Wireshark</td><td>Protocol</td><td>Capture and decode BACnet/IP and Modbus TCP packets</td></tr><tr><td>The controller's own diagnostics</td><td>All</td><td>Error counters, token statistics, last-error messages</td></tr></tbody></table></div><h3>Step by step</h3><ol class="steps"><li><strong>Define the scope.</strong> One point, one device, one segment, or everything? Shared symptoms point to shared causes.</li><li><strong>Physical.</strong> Power on? Cable continuous, right polarity, right topology? Termination and bias correct? IP link lights on?</li><li><strong>Settings.</strong> Address, baud, parity, stop bits; IP, mask, gateway; device instance, MAC, Max_Master, network numbers. Compare with the numbering plan.</li><li><strong>Talk to it directly.</strong> Connect a laptop tool straight to the device. If the tool works and the BMS does not, the problem is in the BMS configuration.</li><li><strong>Protocol details.</strong> Function code, register address and offset, data type, word order, scaling; BACnet object type and instance.</li><li><strong>Application.</strong> Poll rate and timeouts, too many points, overrides in the priority array.</li><li><strong>Divide and conquer</strong> a bus: disconnect half; whichever half still fails holds the fault. Repeat.</li></ol><h3>Symptoms and causes</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Protocol</th><th>Symptom</th><th>Most likely causes</th></tr></thead><tbody><tr><td>Modbus RTU</td><td>Timeout from one device</td><td>Address, baud/parity mismatch on that device; its wiring or power</td></tr><tr><td>Modbus RTU</td><td>Timeouts from all devices</td><td>Master port settings; polarity at the master; termination/bias; broken trunk</td></tr><tr><td>Modbus</td><td>Values wrong but answers arrive</td><td>Offset, data type, word order, scale</td></tr><tr><td>Modbus</td><td>Exception 02</td><td>Register not on this device — offset or wrong map</td></tr><tr><td>Modbus RTU</td><td>Many CRC errors</td><td>Noise, missing terminators, two masters, baud mismatch on one device</td></tr><tr><td>MS/TP</td><td>Whole segment offline</td><td>Baud mismatch on one device, short circuit, polarity, termination</td></tr><tr><td>MS/TP</td><td>Devices above a MAC missing</td><td>Max_Master too low</td></tr><tr><td>MS/TP</td><td>Devices drop out under load</td><td>Too many devices or too much traffic; token timing; poor wiring</td></tr><tr><td>MS/TP</td><td>Duplicate MAC</td><td>Two devices fight; both flap on and off</td></tr><tr><td>BACnet/IP</td><td>Found on own subnet only</td><td>BBMD missing or tables wrong; gateway</td></tr><tr><td>BACnet/IP</td><td>Ping works, BACnet doesn't</td><td>UDP 47808 blocked; different BACnet port</td></tr><tr><td>BACnet/IP</td><td>Device appears with wrong name or flaps</td><td>Duplicate device instance</td></tr><tr><td>Any</td><td>Values update slowly</td><td>Poll interval, too many points, slow baud, no COV</td></tr></tbody></table></div><div class="tip"><span class="label">Write it down</span><p>Record what you checked and the readings — A–B resistance, settings, error counts. Communication faults often return, and a log turns the next visit into a five-minute job.</p></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>Worked example: the AHU-01 graphic shows the VFD's kW as “?”. Hard-wired points are fine, so only the Modbus link is affected. (1) Physical: A–B resistance with power off = 60 Ω; the drive's RS485 LED never flashes. (2) Settings: the drive was replaced last week and its parameters are at factory default — 9600 8N1, address 1 — while the controller uses 19200 8E1. Set the drive to 19200 8E1, and the values return. Add the drive's parameters to the as-built records so the next replacement goes faster.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Ask what changed recently — a replaced device, a firmware update, new IT equipment. Most faults follow a change.</li><li>Check the device's diagnostics page or error counters before swapping hardware.</li><li>Keep a known-good USB–RS485 adapter and a laptop with Modbus and BACnet tools in your kit.</li><li>Never reconfigure a working device's address “to see if it helps” without writing down the original.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Everything offline after an IT switch replacement</td><td>BMS VLAN not configured on the new switch</td><td>Switch port VLAN; link lights</td></tr><tr><td>Replaced VFD not communicating</td><td>New drive at factory default settings</td><td>Address, baud, parity on the drive</td></tr><tr><td>BACnet devices vanish every few minutes</td><td>Duplicate device instance or IP</td><td>Scan with an explorer; check the plan</td></tr><tr><td>Bus works until the plant starts</td><td>Noise from VFD motor cables</td><td>Cable route, screen earthing, isolated repeater</td></tr><tr><td>Values frozen but device shows online</td><td>Polling stopped or COV subscription lapsed</td><td>Driver status; resubscribe</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Bottom-up troubleshooting</dt><dd>Checking physical layer first, then settings, protocol and application.</dd><dt>Divide and conquer</dt><dd>Splitting a network in halves to locate a fault.</dd><dt>Modbus master tool</dt><dd>Software that sends Modbus requests directly to a device (e.g. Modbus Poll, QModMaster).</dd><dt>BACnet explorer</dt><dd>Software that discovers and reads BACnet devices (e.g. YABE).</dd><dt>Wireshark</dt><dd>Network packet capture tool that decodes BACnet/IP and Modbus TCP.</dd><dt>Error counters</dt><dd>Device statistics of CRC errors, timeouts and token faults.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-5-5-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">On an MS/TP floor bus, all 20 FCUs went offline at 10:00. An electrician installed one new FCU controller at 09:55. Power is fine everywhere. What is the most likely cause?</p>
<button type="button" class="s-opt" data-i="0">The BMS server crashed.</button><button type="button" class="s-opt" data-i="1">The new controller has a different baud rate (or a duplicate MAC), disrupting the whole segment.</button><button type="button" class="s-opt" data-i="2">All 20 FCU controllers failed together.</button>
<div class="s-feedback" hidden><span class="verdict"></span> A single device with a mismatched baud rate or duplicate MAC can upset token passing for the whole MS/TP segment. Disconnect the new device: if the others return, configure it correctly before reconnecting.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">List the four layers in bottom-up order.</p><details><summary>Show answer</summary><div class="a">Physical → settings → protocol/data → application.</div></details></li><li><p class="q">Your laptop Modbus tool reads the device perfectly, but the BMS shows timeouts. Where is the fault?</p><details><summary>Show answer</summary><div class="a">In the BMS side: its port settings, driver configuration, addresses or polling.</div></details></li><li><p class="q">Ping works but BACnet/IP discovery fails. Name two causes.</p><details><summary>Show answer</summary><div class="a">UDP 47808 blocked by a firewall; device on another subnet without a BBMD; non-standard BACnet port.</div></details></li><li><p class="q">How does divide and conquer work on a bus?</p><details><summary>Show answer</summary><div class="a">Disconnect half of the bus; the half that still shows the fault contains it. Repeat until one device or cable section is left.</div></details></li><li><p class="q">What should you ask first when a working system stops communicating?</p><details><summary>Show answer</summary><div class="a">What changed — replaced devices, firmware, IT equipment, new devices on the bus.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><small>&larr; Previous</small>5.4 BACnet MS/TP and BACnet/IP</a><a class="next" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><small>Next &rarr;</small>6.1 AHU start/stop sequence</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
