<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="6-2" data-url="level-1/module-6/6-2-fan-interlocks-and-safeties.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>6.2 Fan interlocking and safeties | BMS Study Guide</title>
<meta name="description" content="Interlocks make one thing depend on another; safety interlocks are hard-wired so they stop plant even if the BMS, its program or its network fails — and even when the plant is in Hand.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-6/index.html">Module 6 · BMS Control Logic</a> &rsaquo; 6.2</div>
<p class="eyebrow no-abbr">Module 6 · BMS Control Logic</p>
<h1>6.2&ensp;Fan interlocking and safeties</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 25</span><span class="chip">About 10 min</span><span class="chip">Page 2 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Distinguish safety interlocks from control (software) interlocks.</li><li>Explain why safeties are hard-wired and where they sit in the starter circuit.</li><li>List the common interlocks around AHUs and fans, including the fire alarm interface.</li><li>Test interlocks properly and handle resets.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>What is a staggered restart?<div class="from">from 6.1 AHU start/stop sequence</div><details><summary>Show answer</summary><div class="a">Restarting plant items one after another after power returns, so their starting currents do not overload the supply or generator.</div></details></li><li>List the four layers in bottom-up order.<div class="from">from 5.5 Communication troubleshooting</div><details><summary>Show answer</summary><div class="a">Physical → settings → protocol/data → application.</div></details></li><li>What is the difference between polling and COV?<div class="from">from 5.4 BACnet MS/TP and BACnet/IP</div><details><summary>Show answer</summary><div class="a">Polling asks repeatedly; COV subscriptions make the device report only when the value changes, reducing traffic.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Interlocks make one thing depend on another; <strong>safety interlocks</strong> are hard-wired so they stop plant even if the BMS, its program or its network fails — and even when the plant is in Hand.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Interlocks protect people, ductwork and equipment. A fire signal that only reaches the BMS program is not a safety function — software can crash, be overridden, or be bypassed by a switch in Hand. Knowing which interlocks must be hard-wired, and where they go, is a basic responsibility of a BMS engineer.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>Two kinds of interlock</h3><div class="tbl-wrap"><table class="plain"><thead><tr><th></th><th>Safety interlock</th><th>Control interlock</th></tr></thead><tbody><tr><td>Purpose</td><td>Protect people and equipment</td><td>Make the plant run in the right order</td></tr><tr><td>Implemented</td><td>Hard-wired in the starter or control circuit (plus monitored by the BMS)</td><td>In the controller program</td></tr><tr><td>Works when the BMS fails?</td><td>Yes</td><td>No</td></tr><tr><td>Works in Hand?</td><td>Yes — wired before the HOA switch</td><td>No</td></tr><tr><td>Examples</td><td>Fire shutdown, high static pressure cut-out, overloads, heater airflow and overheat protection</td><td>Valve closed when fan off; return fan follows supply fan; damper open before fan start</td></tr></tbody></table></div><figure class="diagram"><svg viewBox="0 0 760 250" role="img" aria-label="Hard-wired safety chain in a fan starter circuit" xmlns="http://www.w3.org/2000/svg"><defs><marker id="sc" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="sc-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="sc-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><line x1="40" y1="40" x2="40" y2="240" class="d-warmline"/><text x="40" y="26" text-anchor="middle" class="d-ts d-tb">control supply</text><line x1="720" y1="40" x2="720" y2="240" class="d-line"/><text x="720" y="26" text-anchor="middle" class="d-ts d-tb">return</text><line x1="40" y1="100" x2="70" y2="100" class="d-line"/><line x1="70" y1="100" x2="85" y2="100" class="d-line"/><rect x="85" y="88" width="40" height="24" rx="4" class="d-box" /><text x="105" y="100" text-anchor="middle" class="d-ts d-tb">NC</text><line x1="125" y1="100" x2="190" y2="100" class="d-line"/><text x="105" y="122" text-anchor="middle" class="d-ts d-tb">Fire relay</text><text x="105" y="136" text-anchor="middle" class="d-ts">closed = healthy</text><line x1="190" y1="100" x2="205" y2="100" class="d-line"/><rect x="205" y="88" width="40" height="24" rx="4" class="d-box" /><text x="225" y="100" text-anchor="middle" class="d-ts d-tb">NC</text><line x1="245" y1="100" x2="310" y2="100" class="d-line"/><text x="225" y="122" text-anchor="middle" class="d-ts d-tb">High pressure</text><text x="225" y="136" text-anchor="middle" class="d-ts">cut-out (NC)</text><line x1="310" y1="100" x2="325" y2="100" class="d-line"/><rect x="325" y="88" width="40" height="24" rx="4" class="d-box" /><text x="345" y="100" text-anchor="middle" class="d-ts d-tb">NC</text><line x1="365" y1="100" x2="430" y2="100" class="d-line"/><text x="345" y="122" text-anchor="middle" class="d-ts d-tb">Overload / VFD</text><text x="345" y="136" text-anchor="middle" class="d-ts">healthy (NC)</text><line x1="430" y1="100" x2="470" y2="100" class="d-line"/><rect x="470" y="70" width="110" height="60" rx="8" class="d-warn" /><text x="525.0" y="92.5" text-anchor="middle" class="d-t d-tb">HOA switch</text><text x="525.0" y="107.5" text-anchor="middle" class="d-ts">Hand · Off · Auto</text><path d="M580,85 L640,85 L640,100" class="d-line"/><text x="600" y="76" text-anchor="start" class="d-ts">Hand</text><path d="M525,130 L525,180 L560,180" class="d-line"/><text x="530" y="152" text-anchor="start" class="d-ts">Auto</text><rect x="560" y="160" width="90" height="40" rx="8" class="d-acc" /><text x="605.0" y="172.5" text-anchor="middle" class="d-ts d-tb">BMS relay</text><text x="605.0" y="187.5" text-anchor="middle" class="d-ts">start DO</text><path d="M650,180 L660,180 L660,100" class="d-line"/><line x1="640" y1="100" x2="668" y2="100" class="d-line"/><rect x="668" y="80" width="40" height="40" rx="4" class="d-box" /><text x="688.0" y="100.0" text-anchor="middle" class="d-t d-tb">K</text><line x1="708" y1="100" x2="720" y2="100" class="d-line"/><text x="688" y="64" text-anchor="middle" class="d-ts">contactor / VFD run</text><text x="380" y="230" text-anchor="middle" class="d-ts d-tb d-ta">Safeties sit BEFORE the HOA switch, so they stop the fan in Hand as well as in Auto</text></svg><figcaption>Every safety contact is closed when healthy and in series. Any one opening stops the fan — in Auto or in Hand.</figcaption></figure><h3>Common interlocks around an AHU</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Interlock</th><th>Type</th><th>What it does</th></tr></thead><tbody><tr><td>Fire alarm shutdown</td><td>Safety, hard-wired</td><td>Fire signal opens the starter circuit; BMS DI monitors it</td></tr><tr><td>Duct smoke detector</td><td>Safety, via the fire system</td><td>Detects smoke in the duct; fire system shuts the AHU</td></tr><tr><td>High static pressure cut-out</td><td>Safety, hard-wired, manual reset</td><td>Stops the fan if dampers close and duct pressure becomes dangerous</td></tr><tr><td>Motor overload / VFD fault</td><td>Safety, hard-wired</td><td>Protects the motor; BMS reads the fault DI</td></tr><tr><td>Access door switch</td><td>Safety (optional)</td><td>Stops the fan when a fan-section door opens</td></tr><tr><td>Electric heater: airflow proven + overheat cut-out</td><td>Safety, hard-wired</td><td>Heater only with proven airflow; thermal cut-out with manual reset</td></tr><tr><td>Isolation damper end switch before fan start</td><td>Control (sometimes also hard-wired)</td><td>Fan waits until the damper is proven open</td></tr><tr><td>Return fan follows supply fan</td><td>Control</td><td>Return fan only runs with the supply fan proven</td></tr><tr><td>Kitchen exhaust and make-up air</td><td>Control</td><td>Make-up air fan runs whenever the exhaust runs</td></tr><tr><td>CHW valve closed when fan off</td><td>Control</td><td>Prevents a sweating coil</td></tr></tbody></table></div><h3>The fire alarm interface</h3><ul><li>The <strong>fire strategy</strong> (a fire engineer's document) says what each fan does in a fire: stop, or — for smoke-extract and stair-pressurisation fans — run. The BMS follows it; it does not decide it.</li><li>The fire system's relay contact is wired <strong>fail-safe</strong> (closed when healthy) into the starter circuit <strong>upstream of the HOA switch</strong>.</li><li>A second contact goes to a BMS DI so the BMS shows <em>Fire shutdown</em>, closes valves and dampers, and raises a critical alarm.</li><li>Fans that must <em>run</em> in fire mode are controlled by the fire system with priority over the BMS — never the other way round.</li></ul><h3>Resets</h3><p>Safety trips usually <strong>latch</strong>: plant stays off until a person resets it after finding the cause — a manual reset button on a pressure cut-out, an operator reset on the BMS after a fan failure. Automatic restart is reserved for conditions where restarting is clearly safe, such as power returning.</p><div class="warn"><span class="label">Never bypass a safety to “get it running”</span><p>Links across fire contacts or pressure cut-outs, left in “temporarily”, remove protection permanently and invisibly. If a safety stops the plant, find out why.</p></div><h3>Testing interlocks</h3><ol class="steps"><li>Test each interlock by <strong>operating the real device</strong> — the fire relay, the pressure switch, the overload trip — not just by forcing a BMS point.</li><li>Test in <strong>Auto and in Hand</strong>: safeties must stop the fan in both.</li><li>Check the <strong>BMS indication</strong> and alarm for each trip.</li><li>Check the <strong>reset</strong>: the plant must not restart until reset, and must restart correctly after it.</li><li>Record each test — fire interface tests are usually witnessed.</li></ol>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's starter circuit has, in series and before the HOA switch: the <strong>fire interface relay</strong> (closed when healthy), a <strong>high static pressure cut-out</strong> on the supply duct (manual reset), and the <strong>VFD's healthy contact</strong>. The BMS monitors the fire signal, the VFD fault and the auto/manual status on DIs. Software interlocks: valve closed and damper closed whenever the fan is not proven.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Trace the fire interface wiring yourself — check it sits upstream of the HOA switch.</li><li>Look for links or jumpers across safety terminals; report any you find.</li><li>Find out the fire strategy for every fan before writing fire-mode logic.</li><li>After a fire alarm test, check every AHU stopped — and restarted afterwards as specified.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Fan keeps running in Hand during a fire test</td><td>Fire contact wired after the HOA switch (or only into the BMS)</td><td>Starter wiring; rewire upstream of HOA</td></tr><tr><td>AHU won't start, no BMS alarm</td><td>Pressure cut-out tripped (manual reset) and not monitored</td><td>Cut-out; add a monitoring DI</td></tr><tr><td>Return fan runs alone after the supply fan trips</td><td>Missing software interlock</td><td>Program logic</td></tr><tr><td>Fire shutdown shows during normal operation</td><td>NC fire loop open: wiring, link or interface module</td><td>Interface terminals</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Interlock</dt><dd>A condition that permits or prevents operation of plant.</dd><dt>Safety interlock</dt><dd>Hard-wired interlock protecting people or equipment, independent of the BMS.</dd><dt>Control interlock</dt><dd>Program logic that sequences plant correctly.</dd><dt>Fire strategy</dt><dd>Fire engineer's document defining what each system does in a fire.</dd><dt>High static pressure cut-out</dt><dd>Pressure switch that stops a fan before ducts are damaged; usually manual reset.</dd><dt>Latching</dt><dd>Staying in the tripped state until reset.</dd><dt>Upstream of the HOA</dt><dd>Wired so the device acts in Hand as well as Auto.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-6-2-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">During a witnessed fire alarm test, AHU-03 stops in Auto, but when the technician switches its HOA to Hand, the fan restarts while the fire alarm is still active. What is wrong?</p>
<button type="button" class="s-opt" data-i="0">Nothing — Hand is meant to override everything.</button><button type="button" class="s-opt" data-i="1">The fire contact is wired after the HOA switch (or only to the BMS), so Hand bypasses it.</button><button type="button" class="s-opt" data-i="2">The BMS program has a bug.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Safety contacts must be in series upstream of the HOA switch so they act in every mode. Rewire it and repeat the test.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Why must a fire shutdown be hard-wired?</p><details><summary>Show answer</summary><div class="a">So it works even if the BMS, its program or network fails, and cannot be overridden by software or bypassed by Hand mode.</div></details></li><li><p class="q">Where in the starter circuit do safety contacts go?</p><details><summary>Show answer</summary><div class="a">In series, upstream of the HOA switch, so they stop the fan in Hand and Auto.</div></details></li><li><p class="q">Give two control (software) interlocks for an AHU.</p><details><summary>Show answer</summary><div class="a">Any two of: valve closed when fan off; return fan follows supply fan; damper proven open before fan start; make-up air with exhaust.</div></details></li><li><p class="q">Who decides what each fan does in a fire?</p><details><summary>Show answer</summary><div class="a">The fire strategy, written by the fire engineer; the BMS follows it.</div></details></li><li><p class="q">Why are most safety trips latching?</p><details><summary>Show answer</summary><div class="a">So plant stays off until a person has found and fixed the cause, rather than cycling on and off into a fault.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><small>&larr; Previous</small>6.1 AHU start/stop sequence</a><a class="next" href="../../level-1/module-6/6-3-pid-control-basics.html"><small>Next &rarr;</small>6.3 PID control basics</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
