<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="6-3" data-url="level-1/module-6/6-3-pid-control-basics.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>6.3 PID control basics | BMS Study Guide</title>
<meta name="description" content="A PID loop sets its output from the error (setpoint − measured value): P reacts to how big the error is, I to how long it has lasted, D to how fast it is changing.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-6/index.html">Module 6 · BMS Control Logic</a> &rsaquo; 6.3</div>
<p class="eyebrow no-abbr">Module 6 · BMS Control Logic</p>
<h1>6.3&ensp;PID control basics</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 26</span><span class="chip">About 10 min</span><span class="chip">Page 3 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Explain error, action and output of a control loop.</li><li>Describe what P, I and D each do, including offset and integral windup.</li><li>Recognise hunting, sluggish response, offset and overshoot on a trend.</li><li>Tune a simple HVAC loop by a safe, step-by-step method.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Why must a fire shutdown be hard-wired?<div class="from">from 6.2 Fan interlocking and safeties</div><details><summary>Show answer</summary><div class="a">So it works even if the BMS, its program or network fails, and cannot be overridden by software or bypassed by Hand mode.</div></details></li><li>What happens if run status is not received within the proving delay?<div class="from">from 6.1 AHU start/stop sequence</div><details><summary>Show answer</summary><div class="a">“Fan fail” alarm, start command off, damper closed, and the AHU locks out until an operator resets it.</div></details></li><li>Ping works but BACnet/IP discovery fails. Name two causes.<div class="from">from 5.5 Communication troubleshooting</div><details><summary>Show answer</summary><div class="a">UDP 47808 blocked by a firewall; device on another subnet without a BBMD; non-standard BACnet port.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>A PID loop sets its output from the <strong>error</strong> (setpoint − measured value): <strong>P</strong> reacts to how big the error is, <strong>I</strong> to how long it has lasted, <strong>D</strong> to how fast it is changing.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Nearly every modulating output in a BMS — valves, dampers, fan speeds — is driven by a PID loop. A badly tuned loop wears out actuators, wastes energy and causes comfort complaints that look like equipment faults. You do not need the maths to tune well; you need to know what each term does and what a good response looks like.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 215" role="img" aria-label="Block diagram of a PID control loop" xmlns="http://www.w3.org/2000/svg"><defs><marker id="pb" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="pb-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="pb-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="70" width="90" height="46" rx="8" class="d-box" /><text x="65.0" y="85.5" text-anchor="middle" class="d-t d-tb">Setpoint</text><text x="65.0" y="100.5" text-anchor="middle" class="d-ts">24 °C</text><circle cx="160" cy="93" r="18" class="d-acc"/><text x="160" y="93" text-anchor="middle" class="d-t d-tb">Σ</text><text x="150" y="70" text-anchor="middle" class="d-t d-tb">+</text><text x="176" y="124" text-anchor="middle" class="d-t d-tb">−</text><line x1="110" y1="93" x2="140" y2="93" class="d-line" marker-end="url(#pb)"/><line x1="178" y1="93" x2="220" y2="93" class="d-line" marker-end="url(#pb)"/><text x="199" y="82" text-anchor="middle" class="d-ts">error</text><path d="M220,93 L240,93 L240,50 L262,50" class="d-line" marker-end="url(#pb)"/><rect x="262" y="30" width="100" height="40" rx="6" class="d-acc" /><text x="312.0" y="42.5" text-anchor="middle" class="d-t d-tb">P</text><text x="312.0" y="57.5" text-anchor="middle" class="d-ts">× gain</text><path d="M362,50 L390,50 L390,93 L402,93" class="d-line"/><path d="M220,93 L240,93 L240,100 L262,100" class="d-line" marker-end="url(#pb)"/><rect x="262" y="80" width="100" height="40" rx="6" class="d-acc" /><text x="312.0" y="92.5" text-anchor="middle" class="d-t d-tb">I</text><text x="312.0" y="107.5" text-anchor="middle" class="d-ts">∫ error · dt</text><path d="M362,100 L390,100 L390,93 L402,93" class="d-line"/><path d="M220,93 L240,93 L240,150 L262,150" class="d-line" marker-end="url(#pb)"/><rect x="262" y="130" width="100" height="40" rx="6" class="d-acc" /><text x="312.0" y="142.5" text-anchor="middle" class="d-t d-tb">D</text><text x="312.0" y="157.5" text-anchor="middle" class="d-ts">d(PV)/dt</text><path d="M362,150 L390,150 L390,93 L402,93" class="d-line"/><circle cx="420" cy="93" r="18" class="d-acc"/><text x="420" y="93" text-anchor="middle" class="d-t d-tb">Σ</text><line x1="438" y1="93" x2="480" y2="93" class="d-line" marker-end="url(#pb)"/><text x="459" y="82" text-anchor="middle" class="d-ts">output</text><rect x="480" y="70" width="110" height="46" rx="8" class="d-box" /><text x="535.0" y="85.5" text-anchor="middle" class="d-t d-tb">Valve + coil</text><text x="535.0" y="100.5" text-anchor="middle" class="d-ts">the process</text><line x1="590" y1="93" x2="640" y2="93" class="d-line" marker-end="url(#pb)"/><rect x="640" y="70" width="100" height="46" rx="8" class="d-box" /><text x="690.0" y="85.5" text-anchor="middle" class="d-t d-tb">Return air</text><text x="690.0" y="100.5" text-anchor="middle" class="d-ts">measured (PV)</text><path d="M690,116 L690,190 L160,190 L160,113" class="d-line d-dash" marker-end="url(#pb)"/><text x="420" y="204" text-anchor="middle" class="d-ts">feedback</text></svg><figcaption>The controller compares the setpoint with the measured value and adds three responses to the error.</figcaption></figure><h3>Error and action</h3><p><strong>Error</strong> is the difference between setpoint and process variable. The <strong>action</strong> decides which way the output moves: a cooling valve must open <em>more</em> as the temperature rises above setpoint; a heating valve must open more as it falls below. Many products call these <em>direct</em> and <em>reverse</em> acting — but the naming is not consistent between manufacturers, so check the help and test it: if the loop drives the wrong way, the output runs straight to one end.</p><h3>P — proportional</h3><p>The output is proportional to the error. It is often set as a <strong>proportional band</strong> (PB): the error that moves the output across its whole range. A PB of 4 K means each 1 K of error moves the valve 25 %. (Gain = 100 % ÷ PB.)</p><div class="note"><span class="label">Why P alone leaves an offset</span><p>To hold the valve at, say, 60 %, a P-only controller needs an error — 2.4 K with a 4 K band. So the temperature settles <em>away</em> from setpoint. That steady error is the <strong>offset</strong>. A narrower band shrinks it, but too narrow and the loop oscillates.</p></div><h3>I — integral</h3><p>Integral action keeps adding to the output for as long as any error remains, so it slowly pushes the error to zero and removes the offset. It is set as an <strong>integral time</strong> (Ti): shorter means faster — and more likely to overshoot.</p><div class="warn"><span class="label">Integral windup</span><p>If the output is stuck at a limit — valve at 100 % because the chilled water is too warm — the integral keeps growing. When conditions recover, the oversized integral holds the valve fully open long after it should close, causing a big overshoot. Controllers use <strong>anti-windup</strong> to stop integrating at the limits; loops should also be held at a sensible value while disabled (e.g. fan off) so they start smoothly.</p></div><h3>D — derivative</h3><p>Derivative reacts to how fast the measured value is changing, braking the output before the error gets large. It also amplifies noise. HVAC processes are slow and sensor signals noisy, so <strong>most HVAC loops use PI only (D = 0)</strong>.</p><div class="tool no-abbr" data-tool="pid"><span class="label">Interactive tool</span><noscript>This tool needs JavaScript.</noscript></div><h3>Reading the response</h3><div class="tbl-wrap"><table class=""><thead><tr><th>What the trend shows</th><th>Diagnosis</th><th>Change</th></tr></thead><tbody><tr><td>Value swings above and below setpoint continuously; output saw-tooths</td><td>Hunting — too aggressive</td><td>Wider PB (less gain) and/or longer Ti</td></tr><tr><td>Value settles but never reaches setpoint</td><td>Offset — no or too little integral</td><td>Add integral / shorten Ti</td></tr><tr><td>Value takes a very long time to reach setpoint</td><td>Sluggish</td><td>Narrower PB and/or shorter Ti</td></tr><tr><td>Big overshoot after the output was at a limit</td><td>Integral windup</td><td>Enable anti-windup; check the limit cause</td></tr><tr><td>Output jumps around with a noisy sensor</td><td>Noise amplified — D too high or PB too narrow</td><td>Remove D; filter the input</td></tr></tbody></table></div><h3>A safe way to tune an HVAC loop</h3><ol class="steps"><li>Make sure the loop is otherwise healthy: correct action, sensor reading correctly, actuator moving its full stroke, valve correctly sized.</li><li>Start with <strong>P only</strong>, a wide band and no integral.</li><li>Make a setpoint change and watch the trend. Narrow the band step by step until the response starts to oscillate, then widen it to about double that value.</li><li>Add <strong>integral</strong> with a long Ti, then shorten it until the offset disappears in reasonable time without a large overshoot.</li><li>Test at low and high load if you can — a loop tuned at full load can hunt at light load.</li><li>Record the as-left settings.</li></ol><div class="tbl-wrap"><table class="plain"><thead><tr><th>Loop</th><th>Typical speed</th></tr></thead><tbody><tr><td>Duct static pressure → fan speed</td><td>Fast — seconds</td></tr><tr><td>Supply air temperature → valve</td><td>Medium — about a minute</td></tr><tr><td>Return air or room temperature → valve</td><td>Slow — several minutes</td></tr><tr><td>Chilled water ΔP → pump speed</td><td>Fast — seconds</td></tr></tbody></table></div>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01's return air loop is PI: proportional band <strong>4 K</strong>, integral time <strong>240 s</strong>, no derivative, output limited to 0–100 % with anti-windup, held at 0 % while the fan is off. Try those values in the playground above — they are the “P + I (good)” preset — then try the aggressive and sluggish presets to see what badly tuned loops look like.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Always tune from a trend, not from a single reading.</li><li>Before touching PID settings, check the valve really moves: many “tuning problems” are mechanical.</li><li>Change one setting at a time and give the loop time to respond.</li><li>Note the original settings before changing them.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Valve swings 0–100 % every few minutes</td><td>Gain too high or Ti too short; oversized valve</td><td>PB and Ti; valve sizing</td></tr><tr><td>Temperature always 1–2 K above setpoint</td><td>P-only loop (offset)</td><td>Add integral action</td></tr><tr><td>Output runs straight to 0 % or 100 % and stays</td><td>Wrong action, or sensor fault</td><td>Action setting; sensor reading</td></tr><tr><td>Huge overshoot after chilled water recovers</td><td>Integral windup</td><td>Anti-windup; loop hold</td></tr><tr><td>Loop fine at full load, hunts at light load</td><td>Non-linear valve/coil or oversized valve</td><td>Equal-% valve, PICV, gain scheduling</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Error</dt><dd>Difference between setpoint and measured value.</dd><dt>Action</dt><dd>Direction in which the output moves for a given error (direct / reverse).</dd><dt>Proportional band</dt><dd>Error needed to move the output across its full range; gain = 100 % ÷ PB.</dd><dt>Offset</dt><dd>Steady error left by P-only control.</dd><dt>Integral time (Ti)</dt><dd>Setting of integral action; shorter is faster.</dd><dt>Windup</dt><dd>Integral building up while the output is at a limit, causing overshoot.</dd><dt>Derivative</dt><dd>Action based on the rate of change; rarely used in HVAC.</dd><dt>Hunting</dt><dd>Continuous oscillation around setpoint.</dd><dt>Overshoot</dt><dd>Going past the setpoint before settling.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-6-3-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">A new supply air temperature loop drives the CHW valve straight to 0 % at start-up and leaves it there, while the supply air is 20 °C against a 13 °C setpoint. What is the most likely cause?</p>
<button type="button" class="s-opt" data-i="0">The proportional band is too wide.</button><button type="button" class="s-opt" data-i="1">The loop's action is the wrong way round — it closes the valve when it is too warm.</button><button type="button" class="s-opt" data-i="2">The integral time is too long.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Tuning makes a loop fast or slow; it does not make it go the wrong way. An output that runs to the wrong end and stays there is almost always the action setting (or the actuator's direction).<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">A loop has a 5 K proportional band. How far does the output move for a 1 K error?</p><details><summary>Show answer</summary><div class="a">20 % (100 % ÷ 5 K).</div></details></li><li><p class="q">Why does P-only control leave an offset?</p><details><summary>Show answer</summary><div class="a">It needs an error to produce any output; to hold a non-zero output it must settle with a steady error.</div></details></li><li><p class="q">What does integral action do?</p><details><summary>Show answer</summary><div class="a">Keeps adding to the output while any error remains, so it removes the offset over time.</div></details></li><li><p class="q">What is integral windup?</p><details><summary>Show answer</summary><div class="a">The integral growing while the output is stuck at a limit, so the loop overshoots badly when conditions recover.</div></details></li><li><p class="q">Why is derivative rarely used in HVAC loops?</p><details><summary>Show answer</summary><div class="a">HVAC processes are slow and sensors noisy; derivative amplifies noise and adds little benefit.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><small>&larr; Previous</small>6.2 Fan interlocking and safeties</a><a class="next" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><small>Next &rarr;</small>6.4 Temperature-based valve control and damper control</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
