<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="6-4" data-url="level-1/module-6/6-4-valve-and-damper-control.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>6.4 Temperature-based valve control and damper control | BMS Study Guide</title>
<meta name="description" content="Temperature loops drive the valves, air-quality and economy logic drive the dampers — and simple min/max selects let limits and overrides take over safely when needed.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-6/index.html">Module 6 · BMS Control Logic</a> &rsaquo; 6.4</div>
<p class="eyebrow no-abbr">Module 6 · BMS Control Logic</p>
<h1>6.4&ensp;Temperature-based valve control and damper control</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 27</span><span class="chip">About 10 min</span><span class="chip">Page 4 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Describe AHU-01's control loops and how they combine.</li><li>Explain cascade control and supply air temperature reset.</li><li>Use split-range control with a deadband to avoid simultaneous heating and cooling.</li><li>Control dampers: minimum position, DCV, economiser and complementary dampers — and combine outputs with min/max select.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Why does P-only control leave an offset?<div class="from">from 6.3 PID control basics</div><details><summary>Show answer</summary><div class="a">It needs an error to produce any output; to hold a non-zero output it must settle with a steady error.</div></details></li><li>Give two control (software) interlocks for an AHU.<div class="from">from 6.2 Fan interlocking and safeties</div><details><summary>Show answer</summary><div class="a">Any two of: valve closed when fan off; return fan follows supply fan; damper proven open before fan start; make-up air with exhaust.</div></details></li><li>Why close the CHW valve when the fan stops?<div class="from">from 6.1 AHU start/stop sequence</div><details><summary>Show answer</summary><div class="a">A cold coil without airflow cools the casing and condenses water — sweating, dripping and wasted chilled water.</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Temperature loops drive the <strong>valves</strong>, air-quality and economy logic drive the <strong>dampers</strong> — and simple <strong>min/max selects</strong> let limits and overrides take over safely when needed.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Real AHUs run several loops at once, and those loops interact. Knowing the standard patterns — cascade, reset, split range, minimum position, select logic — lets you read any vendor's program, write clear sequences and spot why two loops are fighting each other.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<h3>AHU-01's loops</h3><figure class="diagram"><svg viewBox="0 0 760 245" role="img" aria-label="AHU-01&#x27;s control loops" xmlns="http://www.w3.org/2000/svg"><defs><marker id="lo" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow"/></marker><marker id="lo-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-a"/></marker><marker id="lo-r" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" class="d-arrow-r"/></marker></defs><rect x="20" y="20" width="190" height="40" rx="6" class="d-box" /><text x="115.0" y="40.0" text-anchor="middle" class="d-ts d-tb">Return air temp (AI)</text><rect x="280" y="20" width="200" height="40" rx="6" class="d-acc" /><text x="380.0" y="40.0" text-anchor="middle" class="d-ts d-tb">PID · SP 24 °C</text><rect x="550" y="20" width="200" height="40" rx="6" class="d-box" /><text x="650.0" y="40.0" text-anchor="middle" class="d-ts d-tb">CHW valve (AO)</text><line x1="210" y1="40" x2="278" y2="40" class="d-line" marker-end="url(#lo)"/><line x1="480" y1="40" x2="548" y2="40" class="d-line" marker-end="url(#lo)"/><rect x="20" y="76" width="190" height="40" rx="6" class="d-box" /><text x="115.0" y="96.0" text-anchor="middle" class="d-ts d-tb">Supply air temp (AI)</text><rect x="280" y="76" width="200" height="40" rx="6" class="d-warn" /><text x="380.0" y="96.0" text-anchor="middle" class="d-ts d-tb">low-limit PID · 11 °C</text><rect x="550" y="76" width="200" height="40" rx="6" class="d-box" /><text x="650.0" y="96.0" text-anchor="middle" class="d-ts d-tb">→ min select with the line above</text><line x1="210" y1="96" x2="278" y2="96" class="d-line" marker-end="url(#lo)"/><line x1="480" y1="96" x2="548" y2="96" class="d-line" marker-end="url(#lo)"/><rect x="20" y="132" width="190" height="40" rx="6" class="d-box" /><text x="115.0" y="152.0" text-anchor="middle" class="d-ts d-tb">Return CO₂ (AI)</text><rect x="280" y="132" width="200" height="40" rx="6" class="d-ok" /><text x="380.0" y="152.0" text-anchor="middle" class="d-ts d-tb">DCV ramp 700–1,000 ppm</text><rect x="550" y="132" width="200" height="40" rx="6" class="d-box" /><text x="650.0" y="152.0" text-anchor="middle" class="d-ts d-tb">Fresh air damper (AO) 20–50 %</text><line x1="210" y1="152" x2="278" y2="152" class="d-line" marker-end="url(#lo)"/><line x1="480" y1="152" x2="548" y2="152" class="d-line" marker-end="url(#lo)"/><rect x="20" y="188" width="190" height="40" rx="6" class="d-box" /><text x="115.0" y="208.0" text-anchor="middle" class="d-ts d-tb">Speed setpoint 42 Hz</text><rect x="280" y="188" width="200" height="40" rx="6" class="d-soft" /><text x="380.0" y="208.0" text-anchor="middle" class="d-ts d-tb">fixed (CAV)</text><rect x="550" y="188" width="200" height="40" rx="6" class="d-box" /><text x="650.0" y="208.0" text-anchor="middle" class="d-ts d-tb">VFD speed (AO)</text><line x1="210" y1="208" x2="278" y2="208" class="d-line" marker-end="url(#lo)"/><line x1="480" y1="208" x2="548" y2="208" class="d-line" marker-end="url(#lo)"/></svg><figcaption>Each loop has one job; a min select lets the supply-air low limit override the main loop.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Loop</th><th>Input → output</th><th>Notes</th></tr></thead><tbody><tr><td>Temperature</td><td>Return air (24 °C) → CHW valve</td><td>PI; enabled only with the fan proven</td></tr><tr><td>Supply air low limit</td><td>Supply air (11 °C) → limits the valve</td><td>Stops very cold supply air (condensation on diffusers, cold draughts) if the return loop asks for too much</td></tr><tr><td>Ventilation</td><td>Return CO₂ → fresh air damper 20–50 %</td><td>Demand-controlled ventilation (page 3.2)</td></tr><tr><td>Fan speed</td><td>Fixed 42 Hz</td><td>Would become a static-pressure loop with VAV (page 2.4)</td></tr></tbody></table></div><h3>Combining loops: min and max select</h3><p>When two loops want to drive the same output, a <strong>select</strong> decides. A <strong>min select</strong> takes the lower of the two outputs: AHU-01's valve = min(return-air loop, supply-air low-limit loop), so the limit can only <em>reduce</em> cooling. A <strong>max select</strong> takes the higher: fresh air damper = max(minimum position, CO₂ demand, economiser), so ventilation can never fall below the minimum.</p><h3>Cascade control and supply air reset</h3><ul><li><strong>Cascade:</strong> an outer room (or return) loop calculates a supply air setpoint; an inner supply air loop drives the valve to it. The inner loop catches disturbances — such as a change in chilled water temperature — before the room notices.</li><li><strong>Supply air temperature reset:</strong> in VAV systems, the supply air setpoint is raised (e.g. from 13 °C towards 16 °C) when zones need little cooling, saving chiller energy — but limited by humidity, because warmer coil air removes less moisture.</li></ul><h3>Split range with a deadband</h3><figure class="diagram"><svg viewBox="0 0 760 235" role="img" aria-label="Split-range control of heating and cooling from one PID output" xmlns="http://www.w3.org/2000/svg"><line x1="80" y1="190" x2="700" y2="190" class="d-line"/><line x1="80" y1="190" x2="80" y2="30" class="d-line"/><text x="80.0" y="206" text-anchor="middle" class="d-ts">0 %</text><text x="235.0" y="206" text-anchor="middle" class="d-ts">25 %</text><text x="390.0" y="206" text-anchor="middle" class="d-ts">50 %</text><text x="545.0" y="206" text-anchor="middle" class="d-ts">75 %</text><text x="700.0" y="206" text-anchor="middle" class="d-ts">100 %</text><text x="390.0" y="224" text-anchor="middle" class="d-ts d-tb">PID output</text><text x="72" y="30.0" text-anchor="end" class="d-ts">100 %</text><text x="72" y="190.0" text-anchor="end" class="d-ts">0 %</text><path d="M80.0,30.0 L359.0,190.0" class="d-warmline"/><text x="228.79999999999998" y="58.80000000000001" text-anchor="middle" class="d-ts d-tbad">heating valve</text><path d="M421.0,190.0 L700.0,30.0" class="d-aline"/><text x="514.0" y="74.80000000000001" text-anchor="middle" class="d-ts d-ta">cooling valve</text><rect x="359.0" y="30" width="62.0" height="160" rx="0" class="d-soft" /><text x="390.0" y="110.0" text-anchor="middle" class="d-ts">dead-</text><text x="390.0" y="122.8" text-anchor="middle" class="d-ts">band</text></svg><figcaption>One loop output drives two valves in sequence, with a band in the middle where both are closed.</figcaption></figure><p>Where an AHU has both heating and cooling, one PID output can drive both: the bottom of the range opens the heating valve, the top opens the cooling valve, and a <strong>deadband</strong> in the middle keeps both closed. This makes simultaneous heating and cooling impossible — a common, expensive fault when two separate loops are used.</p><h3>Damper control</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Strategy</th><th>How</th><th>Notes</th></tr></thead><tbody><tr><td>Minimum position</td><td>Fresh air damper never below the design minimum while occupied</td><td>Covers the building's own pollutants</td></tr><tr><td>Demand-controlled ventilation</td><td>CO₂ ramps the damper between minimum and maximum</td><td>Big energy saving in variable occupancy</td></tr><tr><td>Economiser (free cooling)</td><td>Open fully when outdoor air enthalpy is below return air enthalpy</td><td>Limited value in hot, humid climates; compare enthalpy, not just temperature</td></tr><tr><td>Complementary fresh and return dampers</td><td>One signal: fresh opens as return closes (actuators set in opposite directions)</td><td>Keeps the total airflow steady</td></tr><tr><td>Exhaust tracking</td><td>Exhaust/relief damper follows the fresh air damper</td><td>Keeps building pressure stable</td></tr><tr><td>Closed when off</td><td>All outside-air dampers closed when the AHU stops</td><td>Spring return gives the same on power loss</td></tr></tbody></table></div><h3>Valves on FCUs and other small units</h3><p>On/off (two-position) valves use a thermostat with a <strong>deadband</strong> and often a minimum on/off time rather than PID (page 2.3). Modulating FCU valves use the same PI principles as AHUs, usually inside an application-specific controller with pre-set tuning.</p>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>In code-like terms: <strong>CHWV = min(PID_RAT, PID_SAT_lowlimit)</strong> when the fan is proven, else 0 %; <strong>FAD = max(20 %, DCV(CO₂))</strong> limited to 50 % when the fan is proven, else 0 %. Two lines, four loops, every case covered — that is what good control logic looks like.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Trend every loop that drives the same output together — fighting loops show up immediately.</li><li>Check select logic by forcing one input: e.g. warm the supply air sensor's limit and watch the valve.</li><li>For complementary dampers, check both move — and in opposite directions — across the full range.</li><li>Look for heating and cooling valves open at the same time; it is never intentional.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Heating and cooling valves both open</td><td>Two separate loops without a deadband or interlock</td><td>Use split range or interlock</td></tr><tr><td>Supply air too cold, diffusers dripping</td><td>No supply air low limit; return loop asking for full cooling</td><td>Add low-limit select</td></tr><tr><td>CO₂ high but damper stays at minimum</td><td>Select uses min instead of max, or DCV disabled</td><td>Select logic; DCV enable</td></tr><tr><td>Room cycles slowly despite good tuning</td><td>Single slow loop; disturbances on the water side</td><td>Consider cascade (room → supply air)</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Min / max select</dt><dd>Logic choosing the lower / higher of several outputs.</dd><dt>Low-limit loop</dt><dd>Loop that only reduces an output to keep a value above a limit.</dd><dt>Cascade control</dt><dd>Outer loop sets the setpoint of an inner loop.</dd><dt>Supply air temperature reset</dt><dd>Raising or lowering the supply air setpoint with demand.</dd><dt>Split range</dt><dd>One loop output driving two devices in sequence.</dd><dt>Deadband (split range)</dt><dd>Middle band where neither device is active.</dd><dt>Complementary dampers</dt><dd>Dampers driven so one opens as the other closes.</dd><dt>Economiser</dt><dd>Using outdoor air for free cooling when it has less enthalpy than return air.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-6-4-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">In a meeting room AHU with both heating and cooling, trends show the heating valve at 30 % and the cooling valve at 45 % for hours. Each valve has its own PID loop with the same setpoint. What is the fix?</p>
<button type="button" class="s-opt" data-i="0">Raise both setpoints.</button><button type="button" class="s-opt" data-i="1">Replace the two loops with split-range control and a deadband (or interlock them).</button><button type="button" class="s-opt" data-i="2">Slow both loops down.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Two loops chasing the same setpoint end up fighting, heating and cooling at once. Split range with a deadband makes simultaneous operation impossible.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Why is AHU-01's valve a min select of two loops?</p><details><summary>Show answer</summary><div class="a">So the supply air low-limit loop can reduce cooling when supply air gets too cold, while the return air loop controls normally otherwise.</div></details></li><li><p class="q">Why is the fresh air damper a max select?</p><details><summary>Show answer</summary><div class="a">So ventilation never falls below the minimum, whatever the CO₂ or economiser logic asks for.</div></details></li><li><p class="q">What is cascade control?</p><details><summary>Show answer</summary><div class="a">An outer loop (room or return temperature) sets the setpoint of an inner loop (supply air), which drives the valve.</div></details></li><li><p class="q">What does the deadband in split-range control prevent?</p><details><summary>Show answer</summary><div class="a">Heating and cooling being active at the same time.</div></details></li><li><p class="q">Why is an economiser less useful in hot, humid climates?</p><details><summary>Show answer</summary><div class="a">Outdoor air is rarely both cooler and drier than return air, so its enthalpy is usually higher.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-6/6-3-pid-control-basics.html"><small>&larr; Previous</small>6.3 PID control basics</a><a class="next" href="../../level-1/module-6/6-5-alarms.html"><small>Next &rarr;</small>6.5 Alarms: filter dirty, high and low temperature</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
