<!DOCTYPE html>
<html lang="en" data-root="../../" data-page="6-6" data-url="level-1/module-6/6-6-scheduling.html">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>6.6 Scheduling and time-based logic | BMS Study Guide</title>
<meta name="description" content="Schedules decide when plant should run; timers and time-based logic decide how it changes state — and together they are the biggest single energy saving a BMS delivers.">
<meta name="theme-color" content="#2160a3">
<link rel="manifest" href="../../manifest.json">
<link rel="icon" href="../../icon.svg" type="image/svg+xml">
<link rel="stylesheet" href="../../assets/css/site.css">
<script>(function(){try{var t=localStorage.getItem('bms-theme');if(!t){t=window.matchMedia&&matchMedia('(prefers-color-scheme: dark)').matches?'dark':'light';}document.documentElement.setAttribute('data-theme',t);}catch(e){}})();</script>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" id="menuBtn" aria-label="Open contents"><svg viewBox="0 0 24 24"><line x1="4" y1="7" x2="20" y2="7"/><line x1="4" y1="12" x2="20" y2="12"/><line x1="4" y1="17" x2="20" y2="17"/></svg></button>
  <a class="brand" href="../../index.html"><span class="logo">BMS</span><span class="full">BMS Study Guide</span></a>
  <div class="top-actions">
    <span class="search-hint">Press <kbd>/</kbd> to search</span>
    <button class="icon-btn" id="searchBtn" aria-label="Search" title="Search (/)"><svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="7"/><line x1="20.5" y1="20.5" x2="16" y2="16"/></svg></button>
    <button class="icon-btn" id="themeBtn" aria-label="Switch light/dark" title="Light / dark"><svg viewBox="0 0 24 24"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    <button class="icon-btn" id="printBtn" aria-label="Print" title="Print this page"><svg viewBox="0 0 24 24"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg></button>
  </div>
</header>
<div class="layout">
<nav class="sidebar" id="sidebar" aria-label="Contents"><div class="side-h">Level 1 · BMS Fundamentals</div>
<a href="../../level-1/index.html"><span class="num">&#9679;</span><span>Overview, schedule &amp; AHU-01</span></a>
<div class="side-h">Modules</div>
<details><summary><span class="num">M1</span><span>BMS Architecture</span></summary><div>
<a class="" data-progress-id="1-1" href="../../level-1/module-1/1-1-what-is-a-bms.html"><span class="num">1.1</span><span>What is a BMS?</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-2" href="../../level-1/module-1/1-2-bms-architecture-levels.html"><span class="num">1.2</span><span>BMS architecture: field, automation and management levels</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-3" href="../../level-1/module-1/1-3-ddc-controller.html"><span class="num">1.3</span><span>The DDC controller and how it works</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-4" href="../../level-1/module-1/1-4-server-workstation-operator-interface.html"><span class="num">1.4</span><span>BMS server, workstation and operator interface</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-5" href="../../level-1/module-1/1-5-control-panel-architecture.html"><span class="num">1.5</span><span>BMS control panel architecture</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="1-6" href="../../level-1/module-1/1-6-hvac-system-integration.html"><span class="num">1.6</span><span>HVAC system integration</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M2</span><span>HVAC Control Fundamentals</span></summary><div>
<a class="" data-progress-id="2-1" href="../../level-1/module-2/2-1-air-handling-unit.html"><span class="num">2.1</span><span>Air handling unit (AHU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-2" href="../../level-1/module-2/2-2-supply-return-fresh-exhaust-air.html"><span class="num">2.2</span><span>Supply, return, fresh and exhaust air</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-3" href="../../level-1/module-2/2-3-fan-coil-unit.html"><span class="num">2.3</span><span>Fan coil unit (FCU)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-4" href="../../level-1/module-2/2-4-vav-and-cav-systems.html"><span class="num">2.4</span><span>VAV and CAV systems</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-5" href="../../level-1/module-2/2-5-chilled-water-system-chiller-plant.html"><span class="num">2.5</span><span>Chilled water system and chiller plant</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-6" href="../../level-1/module-2/2-6-cooling-tower.html"><span class="num">2.6</span><span>Cooling tower and condenser water</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="2-7" href="../../level-1/module-2/2-7-hvac-control-sequences.html"><span class="num">2.7</span><span>HVAC control sequences — an overview</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M3</span><span>Sensors and Field Devices</span></summary><div>
<a class="" data-progress-id="3-1" href="../../level-1/module-3/3-1-temperature-sensors.html"><span class="num">3.1</span><span>Temperature sensors (NTC, PT1000)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-2" href="../../level-1/module-3/3-2-humidity-and-co2-sensors.html"><span class="num">3.2</span><span>Humidity and CO₂ sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-3" href="../../level-1/module-3/3-3-differential-pressure-and-airflow.html"><span class="num">3.3</span><span>Differential pressure and airflow sensors</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-4" href="../../level-1/module-3/3-4-water-flow-meters.html"><span class="num">3.4</span><span>Water flow meters</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-5" href="../../level-1/module-3/3-5-damper-actuators.html"><span class="num">3.5</span><span>Damper actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-6" href="../../level-1/module-3/3-6-chilled-water-valve-actuators.html"><span class="num">3.6</span><span>Chilled water valves and actuators</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-7" href="../../level-1/module-3/3-7-variable-frequency-drives.html"><span class="num">3.7</span><span>Variable frequency drives (VFD)</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="3-8" href="../../level-1/module-3/3-8-status-devices.html"><span class="num">3.8</span><span>Status devices: current switches and DP switches</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M4</span><span>Digital and Analog I/O</span></summary><div>
<a class="" data-progress-id="4-1" href="../../level-1/module-4/4-1-electrical-safety.html"><span class="num">4.1</span><span>Electrical safety for BMS work</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-2" href="../../level-1/module-4/4-2-io-types.html"><span class="num">4.2</span><span>The four I/O types: DI, DO, AI, AO</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-3" href="../../level-1/module-4/4-3-analog-signals.html"><span class="num">4.3</span><span>Analog signals: 0–10 V, 4–20 mA, 0–20 mA</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-4" href="../../level-1/module-4/4-4-digital-signals-contacts-relays.html"><span class="num">4.4</span><span>Dry contacts, relay outputs, NO and NC</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-5" href="../../level-1/module-4/4-5-sensor-wiring-troubleshooting.html"><span class="num">4.5</span><span>Sensor wiring and troubleshooting</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="4-6" href="../../level-1/module-4/4-6-reading-bms-drawings.html"><span class="num">4.6</span><span>Reading BMS drawings and point names</span><span class="tick">&#10003;</span></a>
</div></details>
<details><summary><span class="num">M5</span><span>BMS Communication Protocols</span></summary><div>
<a class="" data-progress-id="5-1" href="../../level-1/module-5/5-1-rs485-basics.html"><span class="num">5.1</span><span>RS485 communication basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-2" href="../../level-1/module-5/5-2-addressing-ip-device-id-baud.html"><span class="num">5.2</span><span>IP address, subnet mask, device ID and baud rate</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-3" href="../../level-1/module-5/5-3-modbus-rtu-and-tcp.html"><span class="num">5.3</span><span>Modbus RTU and Modbus TCP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-4" href="../../level-1/module-5/5-4-bacnet-mstp-and-ip.html"><span class="num">5.4</span><span>BACnet MS/TP and BACnet/IP</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="5-5" href="../../level-1/module-5/5-5-communication-troubleshooting.html"><span class="num">5.5</span><span>Communication troubleshooting</span><span class="tick">&#10003;</span></a>
</div></details>
<details open><summary><span class="num">M6</span><span>BMS Control Logic</span></summary><div>
<a class="" data-progress-id="6-1" href="../../level-1/module-6/6-1-ahu-start-stop-sequence.html"><span class="num">6.1</span><span>AHU start/stop sequence</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-2" href="../../level-1/module-6/6-2-fan-interlocks-and-safeties.html"><span class="num">6.2</span><span>Fan interlocking and safeties</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-3" href="../../level-1/module-6/6-3-pid-control-basics.html"><span class="num">6.3</span><span>PID control basics</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-4" href="../../level-1/module-6/6-4-valve-and-damper-control.html"><span class="num">6.4</span><span>Temperature-based valve control and damper control</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="6-5" href="../../level-1/module-6/6-5-alarms.html"><span class="num">6.5</span><span>Alarms: filter dirty, high and low temperature</span><span class="tick">&#10003;</span></a>
<a class="active" data-progress-id="6-6" href="../../level-1/module-6/6-6-scheduling.html"><span class="num">6.6</span><span>Scheduling and time-based logic</span><span class="tick">&#10003;</span></a>
</div></details>
<div class="side-h">Practical labs</div>
<span class="soon"><span class="num">L1</span><span>AHU control wiring diagram</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L2</span><span>AHU point list (DI, DO, AI, AO)</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L3</span><span>AHU start/stop sequence</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L4</span><span>4–20 mA pressure sensor wiring</span><span class="tag-soon">soon</span></span>
<span class="soon"><span class="num">L5</span><span>Reading Modbus registers</span><span class="tag-soon">soon</span></span>
<div class="side-h">Reviews &amp; tests</div>
<a class="" data-progress-id="R1" href="../../level-1/reviews/week-1-review.html"><span class="num">W1</span><span>Week 1 review + Module 1 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R2" href="../../level-1/reviews/week-2-review.html"><span class="num">W2</span><span>Week 2 review + Module 2 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="R3" href="../../level-1/reviews/week-3-review.html"><span class="num">W3</span><span>Week 3 review + Modules 3–4 quiz</span><span class="tick">&#10003;</span></a>
<a class="" data-progress-id="FT" href="../../level-1/reviews/final-test.html"><span class="num">&#9733;</span><span>Level 1 final test</span><span class="tick">&#10003;</span></a>
<div class="side-h">Reference</div>
<a class="" data-progress-id="GL" href="../../level-1/glossary.html"><span class="num">&#9679;</span><span>Glossary</span><span class="tick">&#10003;</span></a>
<span class="soon"><span class="num">&#9679;</span><span>Cheat sheet</span><span class="tag-soon">soon</span></span></nav><div class="scrim" id="scrim"></div>
<main class="content" id="main">
<article>
<div class="crumbs no-abbr"><a href="../../level-1/index.html">Level 1</a> &rsaquo; <a href="../../level-1/module-6/index.html">Module 6 · BMS Control Logic</a> &rsaquo; 6.6</div>
<p class="eyebrow no-abbr">Module 6 · BMS Control Logic</p>
<h1>6.6&ensp;Scheduling and time-based logic</h1>
<div class="meta no-abbr"><span class="chip">Week 4 · Day 27</span><span class="chip">About 10 min</span><span class="chip">Page 6 of 6</span><span class="chip ok" id="doneChip" hidden>&#10003; Done</span></div>

<div class="objectives"><span class="label">After this page you can</span><ul><li>Set up weekly schedules, exceptions and holiday calendars.</li><li>Explain occupancy modes, optimum start and timed overrides.</li><li>Use on-delay, off-delay and minimum on/off timers correctly.</li><li>Apply staggered starts, run-hour rotation and unoccupied humidity control.</li></ul></div>
<details class="warmup no-abbr"><summary>Warm-up · 3 quick questions from earlier pages (2 min)</summary><ol><li>Name three things a good alarm message contains.<div class="from">from 6.5 Alarms: filter dirty, high and low temperature</div><details><summary>Show answer</summary><div class="a">What is wrong, where (which plant/area), and what to check first or the impact.</div></details></li><li>Why is an economiser less useful in hot, humid climates?<div class="from">from 6.4 Temperature-based valve control and damper control</div><details><summary>Show answer</summary><div class="a">Outdoor air is rarely both cooler and drier than return air, so its enthalpy is usually higher.</div></details></li><li>A loop has a 5 K proportional band. How far does the output move for a 1 K error?<div class="from">from 6.3 PID control basics</div><details><summary>Show answer</summary><div class="a">20 % (100 % ÷ 5 K).</div></details></li></ol></details>
<div class="oneline"><span class="label">In one line</span><p>Schedules decide <strong>when</strong> plant should run; timers and time-based logic decide <strong>how</strong> it changes state — and together they are the biggest single energy saving a BMS delivers.</p></div>

<h2 id="why"><span class="h-ico">?</span>Why it matters</h2>
<p>Plant that runs when nobody is there wastes energy every night and weekend. Plant that starts too late leaves the first people of the day uncomfortable. Getting schedules, holidays and overrides right — and making sure they live in the controller — is basic, valuable BMS work.</p>

<h2 id="how"><span class="h-ico">&#9881;</span>How it works</h2>
<figure class="diagram"><svg viewBox="0 0 760 240" role="img" aria-label="AHU-01 weekly schedule with optimum start and an after-hours override" xmlns="http://www.w3.org/2000/svg"><text x="80" y="39" text-anchor="end" class="d-ts d-tb">Mon</text><rect x="90" y="30" width="650" height="18" rx="3" class="d-soft" /><rect x="306.66666666666663" y="30" width="297.91666666666663" height="18" rx="3" class="d-acc" /><rect x="266.04166666666663" y="30" width="40.625" height="18" rx="3" class="d-warn" /><text x="262.04166666666663" y="39" text-anchor="end" class="d-ts">optimum start</text><text x="80" y="65" text-anchor="end" class="d-ts d-tb">Tue</text><rect x="90" y="56" width="650" height="18" rx="3" class="d-soft" /><rect x="306.66666666666663" y="56" width="297.91666666666663" height="18" rx="3" class="d-acc" /><text x="80" y="91" text-anchor="end" class="d-ts d-tb">Wed</text><rect x="90" y="82" width="650" height="18" rx="3" class="d-soft" /><rect x="306.66666666666663" y="82" width="297.91666666666663" height="18" rx="3" class="d-acc" /><text x="80" y="117" text-anchor="end" class="d-ts d-tb">Thu</text><rect x="90" y="108" width="650" height="18" rx="3" class="d-soft" /><rect x="306.66666666666663" y="108" width="297.91666666666663" height="18" rx="3" class="d-acc" /><text x="80" y="143" text-anchor="end" class="d-ts d-tb">Fri</text><rect x="90" y="134" width="650" height="18" rx="3" class="d-soft" /><rect x="306.66666666666663" y="134" width="297.91666666666663" height="18" rx="3" class="d-acc" /><text x="80" y="169" text-anchor="end" class="d-ts d-tb">Sat</text><rect x="90" y="160" width="650" height="18" rx="3" class="d-soft" /><rect x="306.66666666666663" y="160" width="297.91666666666663" height="18" rx="3" class="d-acc" /><text x="80" y="195" text-anchor="end" class="d-ts d-tb">Sun</text><rect x="90" y="186" width="650" height="18" rx="3" class="d-soft" /><rect x="604.5833333333333" y="108" width="54.16666666666674" height="18" rx="3" class="d-ok" /><text x="664.75" y="117" text-anchor="start" class="d-ts">override 2 h</text><text x="90.0" y="228" text-anchor="middle" class="d-ts">00:00</text><text x="252.5" y="228" text-anchor="middle" class="d-ts">06:00</text><text x="306.66666666666663" y="228" text-anchor="middle" class="d-ts">08:00</text><text x="415.0" y="228" text-anchor="middle" class="d-ts">12:00</text><text x="604.5833333333333" y="228" text-anchor="middle" class="d-ts">19:00</text><text x="740.0" y="228" text-anchor="middle" class="d-ts">24:00</text><text x="455.625" y="195" text-anchor="middle" class="d-ts">unoccupied (holiday calendar can make any day like this)</text></svg><figcaption>Blue: occupied. Amber: optimum start. Green: a 2-hour after-hours override.</figcaption></figure><h3>Schedules and calendars</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Element</th><th>What it does</th><th>BACnet object</th></tr></thead><tbody><tr><td>Weekly schedule</td><td>On/off (or mode) times for each day of the week</td><td>Schedule — weekly part</td></tr><tr><td>Exception schedule</td><td>Different times for specific dates</td><td>Schedule — exception part</td></tr><tr><td>Holiday calendar</td><td>List of dates treated as holidays by many schedules</td><td>Calendar</td></tr><tr><td>Schedule output</td><td>Writes occupied/unoccupied to the plant's occupancy point</td><td>Writes to a BV / MSV at a set priority</td></tr></tbody></table></div><p>Schedules must run <strong>in the controller</strong> (or a supervisory controller on the same network), so plant still starts and stops when the server is down. The server is where people view and edit them.</p><h3>Occupancy modes</h3><div class="tbl-wrap"><table class=""><thead><tr><th>Mode</th><th>Typical behaviour</th></tr></thead><tbody><tr><td>Occupied</td><td>Normal setpoints, full ventilation</td></tr><tr><td>Unoccupied</td><td>Plant off; may restart for humidity or temperature limits</td></tr><tr><td>Standby</td><td>Plant on with wider setpoints (e.g. empty meeting room)</td></tr><tr><td>Optimum start</td><td>Plant starts early enough to reach setpoint at occupancy</td></tr></tbody></table></div><h3>Optimum start</h3><p>Instead of a fixed early start, the controller works out <em>when</em> to start: it compares the room temperature with the setpoint and uses the pull-down rate it has learned on previous days. Example: return air 29 °C at 06:00, setpoint 24 °C, learned rate 2.5 K per hour → needs 2 hours → start at 06:00 for 08:00. An <strong>earliest start</strong> limit stops it starting absurdly early after a long weekend. <strong>Optimum stop</strong> does the opposite — stopping a little early when the building can coast to the end of occupancy.</p><h3>Overrides</h3><ul><li><strong>Timed override</strong> for after-hours work: a BMS command or local button gives occupied mode for a fixed time (e.g. 2 hours), then reverts automatically. Log it — tenants are often billed for it.</li><li>Avoid <strong>permanent</strong> overrides; they are how plant ends up running all weekend (page 1.4).</li></ul><h3>Timers</h3><figure class="diagram"><svg viewBox="0 0 760 200" role="img" aria-label="Timer behaviour: on-delay, off-delay and minimum on time" xmlns="http://www.w3.org/2000/svg"><text x="140" y="36" text-anchor="end" class="d-ts d-tb">Input</text><line x1="150" y1="46" x2="740" y2="46" class="d-line d-thin"/><rect x="209.0" y="26" width="295.0" height="20" rx="3" class="d-box" /><text x="140" y="74" text-anchor="end" class="d-ts d-tb">On-delay (10 s)</text><line x1="150" y1="84" x2="740" y2="84" class="d-line d-thin"/><rect x="268.0" y="64" width="236.0" height="20" rx="3" class="d-acc" /><text x="140" y="112" text-anchor="end" class="d-ts d-tb">Off-delay (15 s)</text><line x1="150" y1="122" x2="740" y2="122" class="d-line d-thin"/><rect x="209.0" y="102" width="383.5" height="20" rx="3" class="d-acc" /><text x="140" y="150" text-anchor="end" class="d-ts d-tb">Min on 30 s</text><line x1="150" y1="160" x2="740" y2="160" class="d-line d-thin"/><rect x="209.0" y="140" width="295.0" height="20" rx="3" class="d-acc" /><text x="651.5" y="150" text-anchor="middle" class="d-ts">(input held ≥ 30 s here)</text><text x="150.0" y="186" text-anchor="middle" class="d-ts">0 s</text><text x="268.0" y="186" text-anchor="middle" class="d-ts">20 s</text><text x="386.0" y="186" text-anchor="middle" class="d-ts">40 s</text><text x="504.0" y="186" text-anchor="middle" class="d-ts">60 s</text><text x="622.0" y="186" text-anchor="middle" class="d-ts">80 s</text><text x="740.0" y="186" text-anchor="middle" class="d-ts">100 s</text></svg><figcaption>On-delay waits before switching on; off-delay keeps the output on after the input drops.</figcaption></figure><div class="tbl-wrap"><table class=""><thead><tr><th>Timer</th><th>Use</th></tr></thead><tbody><tr><td>On-delay (TON)</td><td>Proving delays; alarm delays; stabilising before enabling a loop</td></tr><tr><td>Off-delay (TOF)</td><td>Pump run-on after a chiller stops; fan run-on to clear an electric heater's heat</td></tr><tr><td>Minimum on / off time</td><td>Stop compressors, fans and pumps short-cycling</td></tr><tr><td>Run-hour counter</td><td>Maintenance scheduling; lead/lag rotation</td></tr></tbody></table></div><h3>More time-based logic</h3><ul><li><strong>Staggered start:</strong> offset each AHU's start by a minute or two so the morning peak and the plant's starting currents are spread.</li><li><strong>Lead/lag rotation:</strong> swap duty and standby pumps or fans by run-hours or weekly, so they wear evenly and the standby is known to work.</li><li><strong>Unoccupied humidity control:</strong> in humid climates, an empty, closed building can reach mould-friendly humidity. Starting the AHU briefly when return humidity exceeds a limit (e.g. 70 %) protects the building.</li><li><strong>Time synchronisation:</strong> all controllers take time from one NTP source; daylight-saving changes (where used) must be handled consistently.</li></ul>

<div class="ahu01"><span class="label">Follow AHU-01</span><p>AHU-01: weekly schedule <strong>Monday–Saturday 08:00–19:00</strong>, Sunday off, the site's <strong>holiday calendar</strong> applied; <strong>optimum start</strong> with an earliest start of 06:30; <strong>timed override 2 h</strong> from the BMS or the floor's after-hours button; staggered start <strong>+0 min</strong> (AHU-02 +2 min, AHU-03 +4 min…); unoccupied humidity run when return RH exceeds 70 % for 30 minutes. The schedule lives in DDC-AHU-01.</p></div>
<h2 id="on-site"><span class="h-ico">&#9874;</span>On site</h2><ul><li>Load the year's public holidays into the calendar before January — and check it every year.</li><li>Check where each schedule actually runs; schedules held only in the server stop working when it is down.</li><li>Review the override log monthly: frequent overrides mean the schedule does not match how the building is used.</li><li>After any time change (power loss, firmware update), check controller clocks against the NTP source.</li></ul>
<h2 id="faults"><span class="h-ico">!</span>Common faults</h2><p>Read each row left to right: what you see, the usual cause, and what to check first.</p><div class="tbl-wrap"><table class="faults"><thead><tr><th>What you see</th><th>Likely cause</th><th>Check first</th></tr></thead><tbody><tr><td>Plant ran on a public holiday</td><td>Holiday missing from the calendar, or calendar not linked to the schedule</td><td>Calendar entries and links</td></tr><tr><td>Plant starts at the wrong time</td><td>Controller clock wrong; time zone or DST setting</td><td>Time sync</td></tr><tr><td>Everything starts at 08:00 sharp, tripping supply</td><td>No staggered start</td><td>Start offsets</td></tr><tr><td>Pump B never runs; fails when finally needed</td><td>No lead/lag rotation</td><td>Rotation logic</td></tr><tr><td>Musty smell on Monday mornings</td><td>No unoccupied humidity control in a humid climate</td><td>Add humidity-based run</td></tr></tbody></table></div>

<h2 id="terms"><span class="h-ico">A</span>Key terms</h2>
<dl class="terms"><dt>Weekly schedule</dt><dd>Repeating on/off or mode times for each day.</dd><dt>Exception schedule</dt><dd>Schedule entry for a specific date or date range.</dd><dt>Holiday calendar</dt><dd>List of dates treated as holidays by schedules.</dd><dt>Optimum start</dt><dd>Starting plant at the time needed to reach setpoint by occupancy.</dd><dt>Timed override</dt><dd>Temporary occupied mode that reverts automatically.</dd><dt>On-delay / off-delay</dt><dd>Timers delaying switching on, or delaying switching off.</dd><dt>Minimum on/off time</dt><dd>Shortest run or rest time to prevent short-cycling.</dd><dt>Lead/lag rotation</dt><dd>Swapping duty and standby equipment to share wear.</dd><dt>Staggered start</dt><dd>Starting plant items at different times to limit peaks.</dd></dl>

<h2 id="check"><span class="h-ico">&#10003;</span>Check yourself</h2>
<p>Try each one before opening the answer.</p>
<div class="scenario" data-answer="1" id="scenario-6-6-0">
<span class="label">Fault scenario · what would you do?</span>
<p class="s-prompt">On Republic Day the office was closed, but all AHUs ran from 08:00 to 19:00. The weekly schedules are correct. What was missing?</p>
<button type="button" class="s-opt" data-i="0">An NTP server.</button><button type="button" class="s-opt" data-i="1">The holiday in the holiday calendar (or the calendar was not linked to the AHU schedules).</button><button type="button" class="s-opt" data-i="2">Optimum start.</button>
<div class="s-feedback" hidden><span class="verdict"></span> Weekly schedules do not know about holidays. The date must be in the calendar, and each schedule must reference that calendar as an exception.<br><button type="button" class="s-retry">Try again</button></div>
</div>
<ol class="qa"><li><p class="q">Why must schedules run in the controller rather than only on the server?</p><details><summary>Show answer</summary><div class="a">So plant still starts and stops on time when the server or network is down.</div></details></li><li><p class="q">How does optimum start decide when to start?</p><details><summary>Show answer</summary><div class="a">From the difference between room temperature and setpoint and the learned pull-down rate, within an earliest-start limit.</div></details></li><li><p class="q">Give one use each for an on-delay and an off-delay.</p><details><summary>Show answer</summary><div class="a">On-delay: proving or alarm delays. Off-delay: pump run-on after a chiller stops.</div></details></li><li><p class="q">What is lead/lag rotation and why do it?</p><details><summary>Show answer</summary><div class="a">Swapping duty and standby equipment (e.g. by run-hours) so wear is shared and the standby is known to work.</div></details></li><li><p class="q">Why might an AHU run in unoccupied hours in a humid climate?</p><details><summary>Show answer</summary><div class="a">To bring down high humidity in the closed building and prevent mould and musty smells.</div></details></li></ol>


<div class="done-row"><button type="button" class="btn" id="doneBtn">Mark this page as done</button></div>
<nav class="pager no-abbr" aria-label="Previous and next"><a class="prev" href="../../level-1/module-6/6-5-alarms.html"><small>&larr; Previous</small>6.5 Alarms: filter dirty, high and low temperature</a><a class="next" href="../../level-1/reviews/final-test.html"><small>Next &rarr;</small>Level 1 final test</a></nav>
</article>
</main>
</div>
<div class="overlay" id="searchOverlay" role="dialog" aria-label="Search">
  <div class="search-box">
    <input id="searchInput" type="search" placeholder="Search topics and key terms…" autocomplete="off">
    <div class="search-results" id="searchResults"></div>
  </div>
</div>
<script defer src="../../assets/js/abbr-data.js"></script>
<script defer src="../../assets/js/search-index.js"></script>
<script defer src="../../assets/js/site.js"></script>
<script defer src="../../assets/js/tools.js"></script>
</body>
</html>
